{
    "General": [
        {
            "baseMVA": 100
        }
    ],
    "Bus": [
        {
            "BUS_I": 1,
            "TYPE": 1,
            "PD": 5.8,
            "QD": -5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03149333,
            "VA": -43.4924134,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 2,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05203485,
            "VA": -1.69989632,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04841
        },
        {
            "BUS_I": 3,
            "TYPE": 1,
            "PD": 142.5,
            "QD": -13.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0448381,
            "VA": -18.2673882,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 4,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06460516,
            "VA": -20.5923155,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5,
            "TYPE": 1,
            "PD": 32.8,
            "QD": -5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06160466,
            "VA": -24.974129,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 6,
            "TYPE": 1,
            "PD": 40.2,
            "QD": 4.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06056279,
            "VA": -25.2851419,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 7,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05380777,
            "VA": -21.4555758,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 8,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05708339,
            "VA": -22.5908652,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 9,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04785952,
            "VA": -36.52218,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09035,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 10,
            "TYPE": 1,
            "PD": 148.8,
            "QD": 14.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04436458,
            "VA": -29.2139973,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 11,
            "TYPE": 1,
            "PD": 25.6,
            "QD": 5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04319498,
            "VA": -40.8700924,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 12,
            "TYPE": 1,
            "PD": 39.1,
            "QD": 8.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02281295,
            "VA": -40.3898303,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 13,
            "TYPE": 1,
            "PD": 70.5,
            "QD": 17.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04317979,
            "VA": -40.8672304,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 14,
            "TYPE": 1,
            "PD": 36.0,
            "QD": -4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02894304,
            "VA": -42.5999043,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08252,
            "VMIN": 0.95
        },
        {
            "BUS_I": 15,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05264309,
            "VA": -32.8339736,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 16,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05264349,
            "VA": -32.8339765,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 17,
            "TYPE": 1,
            "PD": 23.7,
            "QD": -12.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02901493,
            "VA": -42.627265,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 18,
            "TYPE": 1,
            "PD": 5.9,
            "QD": -4.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03827721,
            "VA": -34.821698,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09633,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 19,
            "TYPE": 1,
            "PD": 34.0,
            "QD": 3.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03589153,
            "VA": -40.9750755,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 20,
            "TYPE": 1,
            "PD": 6.9,
            "QD": 0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03591814,
            "VA": -40.9727768,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 21,
            "TYPE": 1,
            "PD": 9.2,
            "QD": -29.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04563856,
            "VA": -37.729861,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 22,
            "TYPE": 1,
            "PD": 67.7,
            "QD": -3.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04526149,
            "VA": -38.013764,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 23,
            "TYPE": 1,
            "PD": 25.4,
            "QD": -2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02132076,
            "VA": -46.8550416,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 25,
            "TYPE": 1,
            "PD": 64.0,
            "QD": 4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05341127,
            "VA": -16.9569828,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 27,
            "TYPE": 1,
            "PD": 71.6,
            "QD": 46.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02093389,
            "VA": -19.8876317,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 28,
            "TYPE": 1,
            "PD": 105.4,
            "QD": 6.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03730024,
            "VA": -35.8773947,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 29,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05200172,
            "VA": -1.68628576,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04842
        },
        {
            "BUS_I": 30,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05203048,
            "VA": -1.66991411,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04842
        },
        {
            "BUS_I": 31,
            "TYPE": 1,
            "PD": 21.7,
            "QD": 0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04882932,
            "VA": -5.02836666,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 33,
            "TYPE": 1,
            "PD": 68.9,
            "QD": 2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03238586,
            "VA": -5.81622313,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 34,
            "TYPE": 1,
            "PD": 50.6,
            "QD": 12.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04308498,
            "VA": -40.784603,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 35,
            "TYPE": 1,
            "PD": 17.0,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02288941,
            "VA": -21.6110255,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 36,
            "TYPE": 1,
            "PD": 38.2,
            "QD": 6.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06155485,
            "VA": -30.7719291,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09212,
            "VMIN": 1.0
        },
        {
            "BUS_I": 37,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06914917,
            "VA": -28.3384744,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04785
        },
        {
            "BUS_I": 38,
            "TYPE": 1,
            "PD": 89.0,
            "QD": 9.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04384914,
            "VA": -38.1605038,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 2050,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 1.02504482,
            "VA": -43.1806456,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.5,
            "VMIN": 0.8
        },
        {
            "BUS_I": 39,
            "TYPE": 1,
            "PD": 70.9,
            "QD": -2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0289438,
            "VA": -42.3593003,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 40,
            "TYPE": 1,
            "PD": 136.2,
            "QD": -10.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03444741,
            "VA": -38.8153203,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 41,
            "TYPE": 1,
            "PD": 64.6,
            "QD": 17.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04164115,
            "VA": -27.3301536,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 42,
            "TYPE": 1,
            "PD": 13.4,
            "QD": 3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02663818,
            "VA": -46.6229704,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 43,
            "TYPE": 1,
            "PD": 33.3,
            "QD": 4.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0264638,
            "VA": -46.6671033,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 44,
            "TYPE": 1,
            "PD": 211.6,
            "QD": -1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05486257,
            "VA": -26.1320802,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08496,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 45,
            "TYPE": 1,
            "PD": 92.1,
            "QD": -9.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04812576,
            "VA": -38.9307223,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 46,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.038,
            "VA": -7.667229,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10843,
            "VMIN": 0.9
        },
        {
            "BUS_I": 47,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0263661,
            "VA": -41.311783,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 48,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02636589,
            "VA": -41.3117818,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 49,
            "TYPE": 1,
            "PD": 63.7,
            "QD": 84.5,
            "GS": 0,
            "BS": -80,
            "BUS_AREA": 1,
            "VM": 1.02636466,
            "VA": -41.3117749,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 50,
            "TYPE": 1,
            "PD": 10.4,
            "QD": 6.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03638741,
            "VA": -36.2197213,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 51,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05188712,
            "VA": -17.4043224,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 52,
            "TYPE": 1,
            "PD": 68.7,
            "QD": 16.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01896671,
            "VA": -46.9184464,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 53,
            "TYPE": 1,
            "PD": 101.2,
            "QD": 15.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01034096,
            "VA": -45.5670543,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 54,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01362701,
            "VA": -43.3936365,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 55,
            "TYPE": 1,
            "PD": 28.9,
            "QD": 10.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02696752,
            "VA": -5.12919002,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 56,
            "TYPE": 1,
            "PD": 28.2,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0271573,
            "VA": -5.13060801,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1827,
            "TYPE": 1,
            "PD": 109.6,
            "QD": -12.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04260248,
            "VA": -34.6579535,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 57,
            "TYPE": 1,
            "PD": 27.3,
            "QD": -10.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05354664,
            "VA": -20.3612759,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08945,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 58,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03648193,
            "VA": -7.87858801,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10862,
            "VMIN": 0.9
        },
        {
            "BUS_I": 59,
            "TYPE": 1,
            "PD": 36.8,
            "QD": 20.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02314002,
            "VA": -2.05815662,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 60,
            "TYPE": 1,
            "PD": 36.5,
            "QD": 30.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02296855,
            "VA": -2.05607045,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 61,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02486847,
            "VA": -2.91097833,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 62,
            "TYPE": 1,
            "PD": 8.4,
            "QD": -0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02838774,
            "VA": -44.8442595,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 63,
            "TYPE": 1,
            "PD": 13.2,
            "QD": -6.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06744633,
            "VA": -26.4263846,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 64,
            "TYPE": 1,
            "PD": 13.2,
            "QD": 3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02235895,
            "VA": -40.5268336,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 65,
            "TYPE": 1,
            "PD": 22.7,
            "QD": 2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04797022,
            "VA": -36.5723751,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 66,
            "TYPE": 1,
            "PD": 11.4,
            "QD": -9.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05467372,
            "VA": -17.6792601,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 67,
            "TYPE": 1,
            "PD": 10.2,
            "QD": -1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03887262,
            "VA": -32.7145163,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 68,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02951107,
            "VA": -46.2333151,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 69,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02342882,
            "VA": -46.4249539,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 70,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0318011,
            "VA": -44.4602666,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.01316
        },
        {
            "BUS_I": 71,
            "TYPE": 1,
            "PD": 39.2,
            "QD": 2.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03661923,
            "VA": -41.0915733,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 72,
            "TYPE": 1,
            "PD": 19.3,
            "QD": 3.3,
            "GS": 0,
            "BS": -80,
            "BUS_AREA": 1,
            "VM": 1.03559998,
            "VA": -40.0611412,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 73,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04335905,
            "VA": -5.37629191,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 74,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0433684,
            "VA": -5.3756094,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 75,
            "TYPE": 1,
            "PD": 131.9,
            "QD": 3.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04166114,
            "VA": -5.85761588,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 76,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05127602,
            "VA": -21.5672592,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 77,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04792325,
            "VA": -16.6550615,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 78,
            "TYPE": 1,
            "PD": 94.6,
            "QD": -1.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05118552,
            "VA": -21.616673,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 79,
            "TYPE": 1,
            "PD": -1.7,
            "QD": -4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02331098,
            "VA": -40.2941188,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08936,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 80,
            "TYPE": 1,
            "PD": 3.6,
            "QD": -7.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02331121,
            "VA": -40.2982078,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08936,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 81,
            "TYPE": 1,
            "PD": 35.4,
            "QD": 10.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03217693,
            "VA": -41.4880591,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 82,
            "TYPE": 1,
            "PD": 15.1,
            "QD": 0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02481856,
            "VA": -45.0281473,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08124,
            "VMIN": 0.95
        },
        {
            "BUS_I": 83,
            "TYPE": 1,
            "PD": 57.4,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01752839,
            "VA": -46.2166908,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 84,
            "TYPE": 1,
            "PD": 89.9,
            "QD": -5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05114958,
            "VA": -18.5175825,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 85,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02932206,
            "VA": -16.3727754,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 86,
            "TYPE": 1,
            "PD": 239.8,
            "QD": 17.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06749173,
            "VA": -16.360036,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0507
        },
        {
            "BUS_I": 87,
            "TYPE": 1,
            "PD": 35.5,
            "QD": 16.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04562791,
            "VA": -13.9985911,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 88,
            "TYPE": 1,
            "PD": 76.1,
            "QD": 23.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05684667,
            "VA": -17.6200243,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 89,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02,
            "VA": -12.0782361,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 90,
            "TYPE": 1,
            "PD": 21.3,
            "QD": 12.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01562498,
            "VA": -34.6787681,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 91,
            "TYPE": 1,
            "PD": 11.2,
            "QD": -5.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0442032,
            "VA": -9.20439526,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 92,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04784091,
            "VA": -30.3617823,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 93,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04819669,
            "VA": -30.7872457,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 96,
            "TYPE": 1,
            "PD": 11.7,
            "QD": 1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05246647,
            "VA": -18.3716113,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 97,
            "TYPE": 1,
            "PD": 6.1,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05271498,
            "VA": -34.1174229,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 98,
            "TYPE": 1,
            "PD": 31.6,
            "QD": 2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02595701,
            "VA": -10.633136,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 99,
            "TYPE": 1,
            "PD": 68.9,
            "QD": -11.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05109262,
            "VA": -20.0623153,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 100,
            "TYPE": 2,
            "PD": 0.2,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.036,
            "VA": -41.0134772,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08294,
            "VMIN": 0.95
        },
        {
            "BUS_I": 101,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06130462,
            "VA": -25.0525845,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 102,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05730728,
            "VA": -22.5507174,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 103,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05390093,
            "VA": -21.4221244,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 104,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04342734,
            "VA": -40.8553116,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1828,
            "TYPE": 1,
            "PD": 30.1,
            "QD": 3.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03331865,
            "VA": -42.0075156,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 105,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0153912,
            "VA": -37.0396936,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 106,
            "TYPE": 1,
            "PD": 12.1,
            "QD": 4.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04327481,
            "VA": -40.8636252,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 107,
            "TYPE": 1,
            "PD": 106.1,
            "QD": -0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03317069,
            "VA": -24.414835,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 108,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0448452,
            "VA": -22.5790651,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 109,
            "TYPE": 1,
            "PD": 43.3,
            "QD": 8.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05363596,
            "VA": -16.874679,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 110,
            "TYPE": 1,
            "PD": 33.2,
            "QD": -7.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04972999,
            "VA": -38.4350145,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08986,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 111,
            "TYPE": 1,
            "PD": 99.5,
            "QD": -12.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07047513,
            "VA": -24.3641392,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09612,
            "VMIN": 1.0
        },
        {
            "BUS_I": 112,
            "TYPE": 1,
            "PD": 116.4,
            "QD": -6.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.036317,
            "VA": -35.8006563,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 113,
            "TYPE": 1,
            "PD": 65.7,
            "QD": 14.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04783962,
            "VA": -36.5197778,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09036,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 114,
            "TYPE": 1,
            "PD": 107.2,
            "QD": 21.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01859218,
            "VA": -46.9856319,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.924444
        },
        {
            "BUS_I": 115,
            "TYPE": 1,
            "PD": 56.9,
            "QD": -2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04478539,
            "VA": -31.9620766,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09614,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 117,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04949781,
            "VA": -30.8376086,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 119,
            "TYPE": 1,
            "PD": 123.6,
            "QD": -19.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02694981,
            "VA": -29.5018375,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 2051,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 1.00159779,
            "VA": -16.1870396,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.8
        },
        {
            "BUS_I": 120,
            "TYPE": 1,
            "PD": 33.3,
            "QD": -21.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05166038,
            "VA": -15.901803,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 121,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04809244,
            "VA": -13.5762141,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 122,
            "TYPE": 1,
            "PD": 1.7,
            "QD": -4.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03371202,
            "VA": -24.4313009,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 123,
            "TYPE": 1,
            "PD": 140.3,
            "QD": 17.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02448071,
            "VA": -20.6158774,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 124,
            "TYPE": 1,
            "PD": 33.7,
            "QD": -1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07264692,
            "VA": -28.2815068,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.07937,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 125,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.034,
            "VA": -11.0182488,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.07476,
            "VMIN": 0.95
        },
        {
            "BUS_I": 126,
            "TYPE": 1,
            "PD": -1.9,
            "QD": -5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05886575,
            "VA": -9.67090844,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09768,
            "VMIN": 1.0
        },
        {
            "BUS_I": 127,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0534005,
            "VA": -9.63558802,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 128,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05345569,
            "VA": -9.63199227,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 129,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05346235,
            "VA": -9.62850865,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 130,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05348025,
            "VA": -9.64413157,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 131,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04463475,
            "VA": -31.8804036,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09645,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 132,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04466247,
            "VA": -31.8527006,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09645,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 133,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04943382,
            "VA": -30.7682197,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 134,
            "TYPE": 1,
            "PD": 77.3,
            "QD": -10.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02932303,
            "VA": -43.7529806,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 135,
            "TYPE": 1,
            "PD": 28.1,
            "QD": 3.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05322278,
            "VA": -16.9207932,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 136,
            "TYPE": 1,
            "PD": -5.2,
            "QD": -9.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04793054,
            "VA": -34.5469331,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 137,
            "TYPE": 1,
            "PD": 106.4,
            "QD": 8.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04090791,
            "VA": -18.3030267,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 138,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0403026,
            "VA": -14.6191905,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 140,
            "TYPE": 1,
            "PD": 113.7,
            "QD": -8.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04785941,
            "VA": -5.81393081,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 141,
            "TYPE": 1,
            "PD": 44.6,
            "QD": 0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04713663,
            "VA": -5.59951129,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 142,
            "TYPE": 1,
            "PD": 165.2,
            "QD": -11.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03825771,
            "VA": -17.2895964,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 143,
            "TYPE": 1,
            "PD": 29.2,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04357747,
            "VA": -18.7041615,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 144,
            "TYPE": 1,
            "PD": 32.8,
            "QD": 4.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04355185,
            "VA": -18.7086771,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 145,
            "TYPE": 1,
            "PD": 19.0,
            "QD": -18.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04972043,
            "VA": -38.4186184,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08952,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 146,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04889424,
            "VA": -19.7144055,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09478,
            "VMIN": 1.0
        },
        {
            "BUS_I": 147,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04889232,
            "VA": -19.7143836,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09478,
            "VMIN": 1.0
        },
        {
            "BUS_I": 148,
            "TYPE": 1,
            "PD": 37.1,
            "QD": 5.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05119071,
            "VA": -18.2332466,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 149,
            "TYPE": 1,
            "PD": 20.0,
            "QD": -3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05270739,
            "VA": -34.0423111,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 150,
            "TYPE": 1,
            "PD": 38.1,
            "QD": 1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03628049,
            "VA": -9.30143923,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 151,
            "TYPE": 1,
            "PD": 24.8,
            "QD": -1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05024615,
            "VA": -19.0576322,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 152,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04381179,
            "VA": -11.0161734,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 153,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04380088,
            "VA": -11.0190648,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 154,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04306522,
            "VA": -6.22228475,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 155,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04527756,
            "VA": -4.86384421,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 156,
            "TYPE": 1,
            "PD": 155.3,
            "QD": 26.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01779227,
            "VA": -46.1312561,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 157,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05885154,
            "VA": -9.67076425,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09766,
            "VMIN": 1.0
        },
        {
            "BUS_I": 158,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05343984,
            "VA": -9.71002957,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 159,
            "TYPE": 1,
            "PD": 21.5,
            "QD": 4.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03810341,
            "VA": -33.7186436,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 160,
            "TYPE": 1,
            "PD": 26.2,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05228533,
            "VA": -17.9863346,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 161,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05124322,
            "VA": -33.8015412,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 162,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05124322,
            "VA": -33.8015412,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 163,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05125059,
            "VA": -33.8017381,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 164,
            "TYPE": 1,
            "PD": 55.3,
            "QD": -11.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05124218,
            "VA": -33.8015135,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 165,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02155415,
            "VA": -19.8388855,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 166,
            "TYPE": 1,
            "PD": 30.0,
            "QD": 12.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02862428,
            "VA": -28.96034,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 2019,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.961263558,
            "VA": -20.2495099,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 167,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04509756,
            "VA": -19.645302,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08941,
            "VMIN": 1.0
        },
        {
            "BUS_I": 168,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04962397,
            "VA": -15.8950978,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 169,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.065,
            "VA": -24.8986609,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 170,
            "TYPE": 1,
            "PD": 17.8,
            "QD": 2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02141398,
            "VA": -22.2635234,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 171,
            "TYPE": 1,
            "PD": 25.3,
            "QD": -3.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03619839,
            "VA": -40.8869822,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 172,
            "TYPE": 1,
            "PD": -3.7,
            "QD": -2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03651623,
            "VA": -40.8372725,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 173,
            "TYPE": 1,
            "PD": 37.3,
            "QD": 0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01494319,
            "VA": -46.3423742,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 181,
            "TYPE": 1,
            "PD": 107.9,
            "QD": 3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05024862,
            "VA": -19.0356156,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 182,
            "TYPE": 1,
            "PD": 29.5,
            "QD": 6.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03299656,
            "VA": -36.3585668,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 183,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04359513,
            "VA": -13.9192469,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 184,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04013214,
            "VA": -13.7300714,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 185,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04015033,
            "VA": -13.7337203,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 186,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04358655,
            "VA": -13.930155,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 187,
            "TYPE": 1,
            "PD": 28.1,
            "QD": -10.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03151341,
            "VA": -45.3907842,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.924444
        },
        {
            "BUS_I": 188,
            "TYPE": 1,
            "PD": -2.0,
            "QD": -1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04498229,
            "VA": -37.598826,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 189,
            "TYPE": 1,
            "PD": 65.8,
            "QD": 19.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03675304,
            "VA": -31.5354079,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 190,
            "TYPE": 1,
            "PD": -2.3,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04290358,
            "VA": -25.4957831,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 191,
            "TYPE": 1,
            "PD": -2.3,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04296248,
            "VA": -25.5006182,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 192,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03637178,
            "VA": -41.2331636,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 193,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04649206,
            "VA": -6.21730893,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 194,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04649206,
            "VA": -6.21730893,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 195,
            "TYPE": 1,
            "PD": 83.6,
            "QD": -8.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02847573,
            "VA": -44.3382842,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 196,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03410731,
            "VA": -7.69153925,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 197,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0330817,
            "VA": -8.15990324,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 198,
            "TYPE": 1,
            "PD": 57.5,
            "QD": 10.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04150541,
            "VA": -26.0654439,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 199,
            "TYPE": 1,
            "PD": 177.4,
            "QD": -31.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05205842,
            "VA": -21.9682498,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 200,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03755574,
            "VA": -6.61250563,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 201,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04241006,
            "VA": -24.9412088,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 202,
            "TYPE": 1,
            "PD": 124.2,
            "QD": -3.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03201187,
            "VA": -44.2344049,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.951111
        },
        {
            "BUS_I": 203,
            "TYPE": 1,
            "PD": 35.3,
            "QD": 1.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03608558,
            "VA": -40.0215909,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 204,
            "TYPE": 1,
            "PD": 51.6,
            "QD": -4.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04471086,
            "VA": -37.5003512,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 2086,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.996621657,
            "VA": -16.7356538,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.8
        },
        {
            "BUS_I": 205,
            "TYPE": 1,
            "PD": 16.9,
            "QD": -1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04509955,
            "VA": -16.3140845,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 206,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04768569,
            "VA": -14.4079203,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 207,
            "TYPE": 1,
            "PD": 38.6,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03612184,
            "VA": -40.1303784,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1829,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.022,
            "VA": -44.3479996,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.07859,
            "VMIN": 0.95
        },
        {
            "BUS_I": 208,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02199257,
            "VA": -44.347975,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 209,
            "TYPE": 1,
            "PD": 171.1,
            "QD": 24.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.040209,
            "VA": -25.1062979,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 210,
            "TYPE": 1,
            "PD": 46.3,
            "QD": 14.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03764499,
            "VA": -34.4201536,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09504,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 211,
            "TYPE": 1,
            "PD": 58.6,
            "QD": 9.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03244361,
            "VA": -6.36536844,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 212,
            "TYPE": 1,
            "PD": 14.6,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03235576,
            "VA": -5.82468192,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 213,
            "TYPE": 1,
            "PD": 75.4,
            "QD": 25.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02998343,
            "VA": -9.32815402,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 215,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0455137,
            "VA": -6.6625824,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 216,
            "TYPE": 1,
            "PD": 74.9,
            "QD": -2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04870156,
            "VA": -26.3936087,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 217,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0321618,
            "VA": -8.54492937,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 218,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03122769,
            "VA": -8.86545038,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 219,
            "TYPE": 1,
            "PD": 55.6,
            "QD": 14.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02304577,
            "VA": -1.66151517,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 220,
            "TYPE": 1,
            "PD": -0.1,
            "QD": 0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02345648,
            "VA": -1.60458457,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 221,
            "TYPE": 1,
            "PD": 11.0,
            "QD": -0.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0328122,
            "VA": -5.34348219,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 222,
            "TYPE": 1,
            "PD": 39.3,
            "QD": 5.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03905929,
            "VA": -29.8220598,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 223,
            "TYPE": 1,
            "PD": 21.6,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03243842,
            "VA": -6.32262309,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 224,
            "TYPE": 1,
            "PD": 16.7,
            "QD": 2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0326978,
            "VA": -6.27180555,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 225,
            "TYPE": 1,
            "PD": 2.0,
            "QD": -1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03365361,
            "VA": -45.6380881,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.946667
        },
        {
            "BUS_I": 1830,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06227711,
            "VA": -32.2990554,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 226,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06019112,
            "VA": -29.1311656,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 227,
            "TYPE": 1,
            "PD": 119.3,
            "QD": -16.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06985336,
            "VA": -23.9909785,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09795,
            "VMIN": 1.0
        },
        {
            "BUS_I": 228,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05888933,
            "VA": -21.1295389,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05019
        },
        {
            "BUS_I": 229,
            "TYPE": 1,
            "PD": 72.1,
            "QD": 6.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03128404,
            "VA": -44.4234727,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.911111
        },
        {
            "BUS_I": 230,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03598896,
            "VA": -41.4983577,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 231,
            "TYPE": 1,
            "PD": 16.1,
            "QD": 1.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04342149,
            "VA": -40.8569739,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 232,
            "TYPE": 1,
            "PD": 14.9,
            "QD": 0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03334873,
            "VA": -42.0044442,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 233,
            "TYPE": 1,
            "PD": 6.1,
            "QD": 1.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03969026,
            "VA": -33.3605813,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 234,
            "TYPE": 1,
            "PD": 1.1,
            "QD": 1.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03973495,
            "VA": -33.3441463,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 235,
            "TYPE": 1,
            "PD": 2.0,
            "QD": -3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04502913,
            "VA": -36.1330445,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 236,
            "TYPE": 1,
            "PD": 2.6,
            "QD": 2.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04482471,
            "VA": -36.1316076,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 237,
            "TYPE": 1,
            "PD": 129.0,
            "QD": -3.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03627947,
            "VA": -40.8611556,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 238,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03854671,
            "VA": -40.7344138,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 239,
            "TYPE": 1,
            "PD": 25.8,
            "QD": 4.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04517879,
            "VA": -36.8237273,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 240,
            "TYPE": 1,
            "PD": 31.9,
            "QD": 3.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04487739,
            "VA": -36.849769,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 241,
            "TYPE": 2,
            "PD": 4.3,
            "QD": -1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.011,
            "VA": -8.63606974,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 242,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06211368,
            "VA": -9.34171973,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 243,
            "TYPE": 1,
            "PD": -3.4,
            "QD": -9.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04141458,
            "VA": -26.5881218,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11402,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 244,
            "TYPE": 1,
            "PD": 30.9,
            "QD": 7.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04587,
            "VA": -29.9837591,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11482,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 245,
            "TYPE": 1,
            "PD": 11.7,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04399006,
            "VA": -26.2253222,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11264,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 246,
            "TYPE": 1,
            "PD": -18.3,
            "QD": -23.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04518775,
            "VA": -26.2040558,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11483,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 247,
            "TYPE": 1,
            "PD": 45.0,
            "QD": 5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03576523,
            "VA": -41.01896,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 2029,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.962090008,
            "VA": -18.575064,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2030,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.961543601,
            "VA": -18.5469847,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 248,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04908958,
            "VA": -18.3537025,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 249,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04958566,
            "VA": -18.3533941,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 250,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06880941,
            "VA": -16.8799529,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05019
        },
        {
            "BUS_I": 251,
            "TYPE": 1,
            "PD": 0.7,
            "QD": -3.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03018018,
            "VA": -9.33152881,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 252,
            "TYPE": 1,
            "PD": 92.9,
            "QD": -6.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04534636,
            "VA": -36.9717361,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03537
        },
        {
            "BUS_I": 2025,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -58,
            "BUS_AREA": 1,
            "VM": 0.979749565,
            "VA": -40.7185465,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2031,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -128,
            "BUS_AREA": 1,
            "VM": 0.947797056,
            "VA": -39.9866808,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2032,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -58,
            "BUS_AREA": 1,
            "VM": 0.971365072,
            "VA": -40.2282816,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2046,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -58,
            "BUS_AREA": 1,
            "VM": 0.974446559,
            "VA": -40.325371,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 253,
            "TYPE": 1,
            "PD": 3.2,
            "QD": -0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03549947,
            "VA": -39.4321485,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 254,
            "TYPE": 1,
            "PD": 3.9,
            "QD": 3.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03817794,
            "VA": -39.5383002,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 255,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04391731,
            "VA": -38.5088841,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 257,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04144071,
            "VA": -36.4149746,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 258,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04121501,
            "VA": -36.5497768,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 259,
            "TYPE": 1,
            "PD": 106.5,
            "QD": 20.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03334453,
            "VA": -41.2613005,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.928889
        },
        {
            "BUS_I": 260,
            "TYPE": 1,
            "PD": 157.5,
            "QD": -28.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04872496,
            "VA": -26.403969,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 261,
            "TYPE": 1,
            "PD": 91.4,
            "QD": -3.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03353507,
            "VA": -24.2749314,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 262,
            "TYPE": 1,
            "PD": 5.5,
            "QD": -1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03105247,
            "VA": -9.44469616,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 263,
            "TYPE": 1,
            "PD": 208.0,
            "QD": 14.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0418326,
            "VA": -13.60069,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 267,
            "TYPE": 1,
            "PD": 250.6,
            "QD": 22.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03992295,
            "VA": -25.5854378,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 268,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04163969,
            "VA": -22.2295096,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 269,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0416508,
            "VA": -22.2260114,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 270,
            "TYPE": 2,
            "PD": 46.4,
            "QD": 27.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -36.8384186,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.06846,
            "VMIN": 0.95
        },
        {
            "BUS_I": 271,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05003045,
            "VA": -36.9444769,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 272,
            "TYPE": 1,
            "PD": 159.3,
            "QD": 40.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02448357,
            "VA": -28.3951309,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 273,
            "TYPE": 1,
            "PD": 203.1,
            "QD": 3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0518845,
            "VA": -20.3121661,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 274,
            "TYPE": 1,
            "PD": 50.0,
            "QD": 8.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04378103,
            "VA": -35.4834477,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09611,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 275,
            "TYPE": 1,
            "PD": 17.6,
            "QD": -2.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05240488,
            "VA": -35.0903477,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 276,
            "TYPE": 1,
            "PD": 22.7,
            "QD": -2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02644109,
            "VA": -41.4026087,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 278,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.059863,
            "VA": -16.5753836,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 279,
            "TYPE": 1,
            "PD": 36.2,
            "QD": -22.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04956335,
            "VA": -16.0894758,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 280,
            "TYPE": 1,
            "PD": 169.5,
            "QD": 24.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0415378,
            "VA": -13.8280978,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 281,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04319165,
            "VA": -20.3477053,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08959,
            "VMIN": 1.0
        },
        {
            "BUS_I": 282,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04531825,
            "VA": -19.6480062,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08959,
            "VMIN": 1.0
        },
        {
            "BUS_I": 283,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01711853,
            "VA": -12.4807509,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 284,
            "TYPE": 1,
            "PD": 25.8,
            "QD": -6.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04694781,
            "VA": -36.3981629,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 285,
            "TYPE": 1,
            "PD": 65.6,
            "QD": -1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0361855,
            "VA": -36.6002762,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 286,
            "TYPE": 1,
            "PD": 52.2,
            "QD": 0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05334501,
            "VA": -27.4970562,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 287,
            "TYPE": 1,
            "PD": 19.7,
            "QD": -0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03326134,
            "VA": -28.7153834,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 288,
            "TYPE": 1,
            "PD": 17.6,
            "QD": 2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03326009,
            "VA": -28.7151176,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 289,
            "TYPE": 1,
            "PD": 58.8,
            "QD": -0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03721054,
            "VA": -35.9529232,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 2062,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.975621056,
            "VA": -35.478218,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 290,
            "TYPE": 1,
            "PD": 108.4,
            "QD": -13.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03489545,
            "VA": -35.2050074,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 291,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04203567,
            "VA": -33.7846573,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 292,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04220692,
            "VA": -33.8119094,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 293,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0465199,
            "VA": -32.7530966,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 294,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0421219,
            "VA": -33.798288,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 295,
            "TYPE": 1,
            "PD": 160.9,
            "QD": 1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03329278,
            "VA": -24.6286344,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 296,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03432942,
            "VA": -41.1768755,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 297,
            "TYPE": 1,
            "PD": 34.4,
            "QD": 6.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04778293,
            "VA": -36.4793657,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 298,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02603449,
            "VA": -41.465496,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 299,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05367914,
            "VA": -19.2454162,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 300,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04781242,
            "VA": -16.6079488,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 301,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04784951,
            "VA": -16.6070391,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 302,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04785701,
            "VA": -16.6070126,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 303,
            "TYPE": 1,
            "PD": 184.2,
            "QD": -18.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04317401,
            "VA": -24.9081175,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 304,
            "TYPE": 1,
            "PD": -15.6,
            "QD": -17.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03655416,
            "VA": -36.6604064,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11618,
            "VMIN": 1.0
        },
        {
            "BUS_I": 305,
            "TYPE": 1,
            "PD": -23.2,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03863778,
            "VA": -37.1489609,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11703,
            "VMIN": 1.0
        },
        {
            "BUS_I": 306,
            "TYPE": 1,
            "PD": 42.2,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02763374,
            "VA": -42.8375011,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 2047,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.970198803,
            "VA": -36.2179767,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 307,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03766192,
            "VA": -35.4829185,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 308,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04149179,
            "VA": -32.5924807,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 309,
            "TYPE": 1,
            "PD": 96.9,
            "QD": -28.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05917325,
            "VA": -18.3898455,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09445,
            "VMIN": 1.0
        },
        {
            "BUS_I": 310,
            "TYPE": 1,
            "PD": -1.7,
            "QD": -3.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04203267,
            "VA": -9.39432884,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 311,
            "TYPE": 1,
            "PD": -10.7,
            "QD": -3.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04203556,
            "VA": -9.42009383,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 312,
            "TYPE": 1,
            "PD": -7.2,
            "QD": -9.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03652957,
            "VA": -28.2486869,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08895,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 313,
            "TYPE": 1,
            "PD": 87.6,
            "QD": -1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05266157,
            "VA": -35.194054,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 314,
            "TYPE": 1,
            "PD": 32.2,
            "QD": 7.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01866308,
            "VA": -46.8248646,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 315,
            "TYPE": 1,
            "PD": 28.6,
            "QD": 2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01882246,
            "VA": -46.8214928,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 316,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07479932,
            "VA": -23.3761869,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 317,
            "TYPE": 1,
            "PD": 141.6,
            "QD": 32.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04538143,
            "VA": -16.1108595,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 318,
            "TYPE": 1,
            "PD": 30.1,
            "QD": -3.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0265199,
            "VA": -41.3863846,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 319,
            "TYPE": 1,
            "PD": 8.2,
            "QD": 4.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02238932,
            "VA": -23.8739632,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.9
        },
        {
            "BUS_I": 320,
            "TYPE": 1,
            "PD": 91.6,
            "QD": 8.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04272735,
            "VA": -32.0653693,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08576,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 321,
            "TYPE": 1,
            "PD": 2.9,
            "QD": -9.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03602468,
            "VA": -29.2882767,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 323,
            "TYPE": 1,
            "PD": 94.6,
            "QD": -5.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03377266,
            "VA": -43.0116429,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 324,
            "TYPE": 1,
            "PD": 17.7,
            "QD": 6.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0160028,
            "VA": -26.6879276,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 325,
            "TYPE": 1,
            "PD": 91.8,
            "QD": -15.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05727485,
            "VA": -34.1407275,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 326,
            "TYPE": 1,
            "PD": 29.0,
            "QD": -1.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03273625,
            "VA": -6.04807795,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 327,
            "TYPE": 1,
            "PD": 22.1,
            "QD": -5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06509742,
            "VA": -22.6857321,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 328,
            "TYPE": 1,
            "PD": 26.3,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04247167,
            "VA": -16.5846321,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 329,
            "TYPE": 1,
            "PD": 106.1,
            "QD": 10.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05914763,
            "VA": -25.6398355,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 330,
            "TYPE": 1,
            "PD": 42.6,
            "QD": 6.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04491106,
            "VA": -36.8307039,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 331,
            "TYPE": 1,
            "PD": 19.5,
            "QD": 5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03724704,
            "VA": -35.9666428,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 332,
            "TYPE": 1,
            "PD": 17.7,
            "QD": -2.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03733167,
            "VA": -35.9479392,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 333,
            "TYPE": 1,
            "PD": 47.6,
            "QD": -5.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04957883,
            "VA": -31.904571,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 2072,
            "TYPE": 1,
            "PD": 110.4,
            "QD": -2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04245117,
            "VA": -30.9540462,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 334,
            "TYPE": 1,
            "PD": 111.9,
            "QD": 35.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01766011,
            "VA": -46.6337265,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 335,
            "TYPE": 1,
            "PD": 218.9,
            "QD": -21.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04546696,
            "VA": -24.8086397,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 336,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03511799,
            "VA": -22.3561288,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 337,
            "TYPE": 1,
            "PD": -0.6,
            "QD": 6.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03534263,
            "VA": -22.4024106,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 338,
            "TYPE": 1,
            "PD": -0.8,
            "QD": 0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03585737,
            "VA": -22.5234722,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 339,
            "TYPE": 1,
            "PD": -1.5,
            "QD": 2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05372654,
            "VA": -22.9444351,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 340,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04859447,
            "VA": -15.3910857,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 341,
            "TYPE": 1,
            "PD": 33.8,
            "QD": 7.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02629092,
            "VA": -41.429107,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 342,
            "TYPE": 1,
            "PD": 25.1,
            "QD": 2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04799131,
            "VA": -36.5644797,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 343,
            "TYPE": 1,
            "PD": 90.0,
            "QD": 0.8,
            "GS": 0,
            "BS": -80,
            "BUS_AREA": 1,
            "VM": 1.04294701,
            "VA": -40.7269469,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 345,
            "TYPE": 1,
            "PD": 40.6,
            "QD": -7.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04979203,
            "VA": -27.8428585,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 346,
            "TYPE": 1,
            "PD": 120.4,
            "QD": 8.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04860582,
            "VA": -28.3825174,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 347,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04955147,
            "VA": -25.3061732,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 348,
            "TYPE": 1,
            "PD": -1.7,
            "QD": 0.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03584268,
            "VA": -22.60962,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 350,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05381704,
            "VA": -22.971569,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 351,
            "TYPE": 1,
            "PD": 94.8,
            "QD": -2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03355448,
            "VA": -40.4794871,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 352,
            "TYPE": 1,
            "PD": -6.2,
            "QD": -11.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03432572,
            "VA": -40.4718281,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 353,
            "TYPE": 1,
            "PD": 73.9,
            "QD": -6.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04081664,
            "VA": -31.6534845,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09066,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 354,
            "TYPE": 1,
            "PD": 111.6,
            "QD": -8.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04517843,
            "VA": -11.9987005,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 355,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05,
            "VA": -15.1386729,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 356,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.047,
            "VA": -16.31985,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0841,
            "VMIN": 0.95
        },
        {
            "BUS_I": 357,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05497496,
            "VA": -1.08876209,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.05526
        },
        {
            "BUS_I": 358,
            "TYPE": 1,
            "PD": 21.1,
            "QD": 15.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02743426,
            "VA": -11.6070507,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 359,
            "TYPE": 1,
            "PD": 54.0,
            "QD": -15.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04421469,
            "VA": -32.5802794,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08618,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 360,
            "TYPE": 1,
            "PD": 7.3,
            "QD": -14.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04407181,
            "VA": -16.0410153,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 361,
            "TYPE": 1,
            "PD": 19.1,
            "QD": 5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04436675,
            "VA": -16.0525428,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 362,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.043655,
            "VA": -16.4109962,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 363,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05137211,
            "VA": -13.9490827,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03467
        },
        {
            "BUS_I": 364,
            "TYPE": 1,
            "PD": 23.9,
            "QD": -12.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03508623,
            "VA": -33.1394779,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 365,
            "TYPE": 1,
            "PD": 113.3,
            "QD": 2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02983545,
            "VA": -31.3546099,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 366,
            "TYPE": 1,
            "PD": -12.9,
            "QD": 13.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.982852259,
            "VA": -27.7477783,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 367,
            "TYPE": 1,
            "PD": 55.9,
            "QD": -12.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02487426,
            "VA": -46.806499,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 2014,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -80,
            "BUS_AREA": 1,
            "VM": 1.01757231,
            "VA": -34.3364133,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 368,
            "TYPE": 1,
            "PD": 114.8,
            "QD": 16.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02179864,
            "VA": -34.1437191,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 369,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05356851,
            "VA": -33.0950859,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 370,
            "TYPE": 1,
            "PD": 52.4,
            "QD": 7.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02609155,
            "VA": -41.4558861,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 371,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04797281,
            "VA": -36.5064028,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 372,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04390915,
            "VA": -17.4195878,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 373,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03927192,
            "VA": -16.7949422,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 374,
            "TYPE": 1,
            "PD": 25.6,
            "QD": 5.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03587232,
            "VA": -40.1561621,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 375,
            "TYPE": 1,
            "PD": 24.1,
            "QD": 2.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03652509,
            "VA": -41.2045261,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 376,
            "TYPE": 1,
            "PD": -2.9,
            "QD": -7.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.048279,
            "VA": -5.99003845,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 377,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.027206,
            "VA": -47.2877336,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 378,
            "TYPE": 1,
            "PD": 51.5,
            "QD": 21.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03633919,
            "VA": -18.5939885,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 379,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05048395,
            "VA": -17.6697897,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 380,
            "TYPE": 1,
            "PD": 0.2,
            "QD": 0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03863842,
            "VA": -6.74047348,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 381,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.055245,
            "VA": -0.847767978,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 382,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05520842,
            "VA": -0.844769322,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 383,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05528319,
            "VA": -0.828404347,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 384,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05487113,
            "VA": -1.09971239,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 385,
            "TYPE": 1,
            "PD": 12.8,
            "QD": 1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04884628,
            "VA": -28.5701178,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 386,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06154822,
            "VA": -9.3564425,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 387,
            "TYPE": 1,
            "PD": 76.0,
            "QD": 0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04034875,
            "VA": -6.0693636,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 388,
            "TYPE": 1,
            "PD": 90.6,
            "QD": 16.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05428654,
            "VA": -16.2901534,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 390,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05431527,
            "VA": -11.9941404,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 391,
            "TYPE": 1,
            "PD": 1.4,
            "QD": -0.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03600472,
            "VA": -40.8936165,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 392,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03367158,
            "VA": -11.3681521,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 393,
            "TYPE": 1,
            "PD": 10.3,
            "QD": -1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02659701,
            "VA": -27.4549881,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 394,
            "TYPE": 1,
            "PD": 70.2,
            "QD": 9.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04297535,
            "VA": -32.3253444,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09515,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 395,
            "TYPE": 1,
            "PD": 44.8,
            "QD": -25.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0436117,
            "VA": -18.6913284,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 396,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.015,
            "VA": -7.00067553,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 397,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06171386,
            "VA": -9.345379,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 398,
            "TYPE": 1,
            "PD": 159.8,
            "QD": -1.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03326681,
            "VA": -28.7132659,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 399,
            "TYPE": 1,
            "PD": 52.9,
            "QD": 18.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03581471,
            "VA": -38.1581391,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09125,
            "VMIN": 0.906667
        },
        {
            "BUS_I": 400,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02365719,
            "VA": -2.01285925,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 401,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02331198,
            "VA": -1.71049309,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 402,
            "TYPE": 1,
            "PD": 33.0,
            "QD": 11.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04277188,
            "VA": -40.8988758,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 403,
            "TYPE": 1,
            "PD": 74.8,
            "QD": 9.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03645414,
            "VA": -41.0868708,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 404,
            "TYPE": 1,
            "PD": 25.3,
            "QD": -19.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02126516,
            "VA": -46.7037262,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.92
        },
        {
            "BUS_I": 405,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03665096,
            "VA": -36.1986631,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 406,
            "TYPE": 1,
            "PD": 151.6,
            "QD": 7.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03345984,
            "VA": -35.636685,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 407,
            "TYPE": 1,
            "PD": 28.1,
            "QD": 1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03620862,
            "VA": -39.6930493,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 408,
            "TYPE": 1,
            "PD": 48.6,
            "QD": -17.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04179822,
            "VA": -18.5314134,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 409,
            "TYPE": 1,
            "PD": 103.5,
            "QD": -2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05344603,
            "VA": -27.0444609,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08449,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 410,
            "TYPE": 1,
            "PD": 17.9,
            "QD": 2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04800495,
            "VA": -36.5412713,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09028,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 411,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04321874,
            "VA": -32.0162934,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09787,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 412,
            "TYPE": 1,
            "PD": 45.4,
            "QD": 4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04895316,
            "VA": -16.7245822,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 413,
            "TYPE": 1,
            "PD": 59.3,
            "QD": -1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04320539,
            "VA": -32.0295149,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09778,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 414,
            "TYPE": 1,
            "PD": 139.2,
            "QD": -6.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04136174,
            "VA": -31.633125,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08994,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 416,
            "TYPE": 1,
            "PD": 97.9,
            "QD": 14.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04196835,
            "VA": -6.23255181,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 418,
            "TYPE": 1,
            "PD": 39.8,
            "QD": 11.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04979103,
            "VA": -16.4313786,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 419,
            "TYPE": 1,
            "PD": 12.4,
            "QD": -12.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04173306,
            "VA": -32.1865937,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 420,
            "TYPE": 1,
            "PD": 67.3,
            "QD": -48.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03800752,
            "VA": -26.7145706,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 421,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04210967,
            "VA": -27.3526155,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 422,
            "TYPE": 1,
            "PD": 55.2,
            "QD": 21.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02767034,
            "VA": -42.4357199,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.906667
        },
        {
            "BUS_I": 423,
            "TYPE": 1,
            "PD": 54.2,
            "QD": -25.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05641553,
            "VA": -19.7748757,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 424,
            "TYPE": 1,
            "PD": 29.5,
            "QD": 4.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05269937,
            "VA": -34.9194366,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 425,
            "TYPE": 1,
            "PD": 3.5,
            "QD": -5.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02346824,
            "VA": -1.60478678,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 426,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03376004,
            "VA": -45.6311977,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.946667
        },
        {
            "BUS_I": 427,
            "TYPE": 1,
            "PD": 0.0,
            "QD": -0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01905074,
            "VA": -46.779964,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 428,
            "TYPE": 1,
            "PD": 29.8,
            "QD": -0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03868027,
            "VA": -16.7726106,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 429,
            "TYPE": 1,
            "PD": 15.6,
            "QD": -0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02234301,
            "VA": -45.1731451,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 430,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01523707,
            "VA": -48.4747253,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 431,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09635089,
            "VA": -35.0510453,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 432,
            "TYPE": 1,
            "PD": 65.1,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02953042,
            "VA": -36.8837636,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 433,
            "TYPE": 1,
            "PD": 82.9,
            "QD": 54.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00966365,
            "VA": 4.05903491,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 434,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04968848,
            "VA": -32.8711477,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 435,
            "TYPE": 1,
            "PD": 110.0,
            "QD": -8.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05036927,
            "VA": -21.5838012,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 436,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.050547,
            "VA": -18.1877714,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 437,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02068687,
            "VA": -45.0047771,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.15556,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 438,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02070102,
            "VA": -44.8890289,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.15556,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 439,
            "TYPE": 1,
            "PD": 59.2,
            "QD": -11.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04802884,
            "VA": -33.741221,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 2020,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.988936986,
            "VA": -25.017837,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.991275
        },
        {
            "BUS_I": 440,
            "TYPE": 1,
            "PD": 84.4,
            "QD": -24.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04359527,
            "VA": -24.792985,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 441,
            "TYPE": 1,
            "PD": 91.2,
            "QD": 6.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05687243,
            "VA": -23.7282292,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 442,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05500646,
            "VA": -13.4403913,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 443,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05367707,
            "VA": -8.09588103,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 444,
            "TYPE": 1,
            "PD": 59.8,
            "QD": 8.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03986838,
            "VA": -21.6449774,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 445,
            "TYPE": 1,
            "PD": 25.8,
            "QD": 1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03145209,
            "VA": -24.747299,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 446,
            "TYPE": 1,
            "PD": 18.6,
            "QD": 6.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02055061,
            "VA": -46.7670739,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 447,
            "TYPE": 1,
            "PD": 3.3,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03608377,
            "VA": -40.0217375,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 448,
            "TYPE": 1,
            "PD": 126.9,
            "QD": 4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0389357,
            "VA": -29.6893072,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08522,
            "VMIN": 0.95
        },
        {
            "BUS_I": 449,
            "TYPE": 1,
            "PD": 4.1,
            "QD": -16.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02062545,
            "VA": -46.2610822,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 450,
            "TYPE": 1,
            "PD": 40.9,
            "QD": 3.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02935431,
            "VA": -5.32266249,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 451,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04290286,
            "VA": -28.4352101,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 452,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04290286,
            "VA": -28.4352101,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 453,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04290399,
            "VA": -28.4337767,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 454,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04290679,
            "VA": -28.4300696,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 455,
            "TYPE": 1,
            "PD": 42.8,
            "QD": 6.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04639089,
            "VA": -16.5159116,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 456,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0359785,
            "VA": -15.3883318,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 458,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03855916,
            "VA": -11.2765357,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 459,
            "TYPE": 1,
            "PD": 99.1,
            "QD": 5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01057241,
            "VA": -46.0951056,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 460,
            "TYPE": 1,
            "PD": 24.2,
            "QD": 14.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0102918,
            "VA": 4.02426311,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 2033,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.99652532,
            "VA": -21.3019168,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.936598
        },
        {
            "BUS_I": 461,
            "TYPE": 1,
            "PD": 84.1,
            "QD": -55.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04966417,
            "VA": -20.0573931,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 462,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04542697,
            "VA": -15.3572386,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 463,
            "TYPE": 1,
            "PD": 31.5,
            "QD": -6.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04820268,
            "VA": -38.6285051,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 464,
            "TYPE": 1,
            "PD": 148.6,
            "QD": 11.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04898177,
            "VA": -38.4042582,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 465,
            "TYPE": 1,
            "PD": 2.0,
            "QD": -3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03996427,
            "VA": -29.4230567,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 466,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04224869,
            "VA": -19.7864484,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 467,
            "TYPE": 1,
            "PD": 8.4,
            "QD": -7.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.046385,
            "VA": -10.6872073,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 468,
            "TYPE": 1,
            "PD": 141.4,
            "QD": 14.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01486629,
            "VA": -26.8076581,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 469,
            "TYPE": 1,
            "PD": 36.6,
            "QD": 6.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02906771,
            "VA": -46.3072966,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 470,
            "TYPE": 1,
            "PD": 22.9,
            "QD": 3.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02926832,
            "VA": -46.2808051,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 471,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.037,
            "VA": -36.3223153,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08421,
            "VMIN": 0.95
        },
        {
            "BUS_I": 472,
            "TYPE": 1,
            "PD": 27.9,
            "QD": -0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02580626,
            "VA": -41.5163693,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 473,
            "TYPE": 1,
            "PD": 177.2,
            "QD": 7.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04253595,
            "VA": -11.4944534,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 474,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.036,
            "VA": -27.3079248,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08067,
            "VMIN": 0.95
        },
        {
            "BUS_I": 475,
            "TYPE": 1,
            "PD": -10.3,
            "QD": -2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02247424,
            "VA": -45.9803907,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1832,
            "TYPE": 1,
            "PD": 1.8,
            "QD": -7.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02192092,
            "VA": -45.9629308,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 476,
            "TYPE": 1,
            "PD": 64.9,
            "QD": 12.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04283967,
            "VA": -38.0012639,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 477,
            "TYPE": 1,
            "PD": 89.6,
            "QD": -2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04444664,
            "VA": -37.9076465,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 478,
            "TYPE": 1,
            "PD": 58.5,
            "QD": -1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04262529,
            "VA": -16.5637298,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 479,
            "TYPE": 1,
            "PD": 159.0,
            "QD": 16.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03258701,
            "VA": -6.28188244,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 480,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04809044,
            "VA": -29.4945797,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10992,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 481,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04801381,
            "VA": -29.4997932,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10992,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 482,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04480067,
            "VA": -32.9469775,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0979,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 483,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0448284,
            "VA": -32.9438399,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0979,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 484,
            "TYPE": 1,
            "PD": 37.7,
            "QD": 8.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02621162,
            "VA": -41.4404746,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 485,
            "TYPE": 1,
            "PD": 28.7,
            "QD": -15.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03369172,
            "VA": -41.8792134,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00158
        },
        {
            "BUS_I": 486,
            "TYPE": 1,
            "PD": 41.1,
            "QD": 4.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03365255,
            "VA": -41.8803242,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00158
        },
        {
            "BUS_I": 487,
            "TYPE": 1,
            "PD": 27.9,
            "QD": -4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03367158,
            "VA": -41.8790149,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00158
        },
        {
            "BUS_I": 488,
            "TYPE": 1,
            "PD": 37.4,
            "QD": 1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03365901,
            "VA": -41.8799635,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00158
        },
        {
            "BUS_I": 489,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03366723,
            "VA": -41.875998,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00161
        },
        {
            "BUS_I": 490,
            "TYPE": 1,
            "PD": 89.1,
            "QD": 35.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02096753,
            "VA": -46.0629486,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.942222
        },
        {
            "BUS_I": 491,
            "TYPE": 1,
            "PD": 34.1,
            "QD": 3.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03376457,
            "VA": -41.5646571,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 492,
            "TYPE": 1,
            "PD": 37.1,
            "QD": 6.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0336102,
            "VA": -41.570866,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 493,
            "TYPE": 1,
            "PD": 99.1,
            "QD": -8.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05170306,
            "VA": -21.0621529,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 494,
            "TYPE": 1,
            "PD": 16.7,
            "QD": -0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03740524,
            "VA": -6.35117078,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 495,
            "TYPE": 1,
            "PD": 69.1,
            "QD": 0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04054464,
            "VA": -22.0410247,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 496,
            "TYPE": 1,
            "PD": -0.3,
            "QD": 2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05213517,
            "VA": -36.7021959,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 497,
            "TYPE": 1,
            "PD": -0.3,
            "QD": 2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05213857,
            "VA": -36.7022618,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 498,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05350988,
            "VA": -34.0912803,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 499,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05350292,
            "VA": -34.088075,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 500,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05216836,
            "VA": -36.7028373,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 501,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05212896,
            "VA": -36.6795275,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 502,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05212896,
            "VA": -36.6795275,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 503,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05212896,
            "VA": -36.6795275,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 504,
            "TYPE": 1,
            "PD": 25.7,
            "QD": -17.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02357715,
            "VA": -2.03897669,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 506,
            "TYPE": 1,
            "PD": 4.8,
            "QD": 3.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03067044,
            "VA": -17.1810066,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 507,
            "TYPE": 1,
            "PD": 18.4,
            "QD": -9.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04458784,
            "VA": -14.5140331,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 508,
            "TYPE": 1,
            "PD": 0.3,
            "QD": -2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04261438,
            "VA": -17.5416189,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 509,
            "TYPE": 1,
            "PD": 0.3,
            "QD": -4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04269515,
            "VA": -17.5418835,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 510,
            "TYPE": 1,
            "PD": 14.6,
            "QD": 12.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04305134,
            "VA": -14.4954857,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 511,
            "TYPE": 1,
            "PD": 3.8,
            "QD": -3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02684105,
            "VA": -46.5942063,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 512,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03588747,
            "VA": -40.1535126,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 513,
            "TYPE": 1,
            "PD": 199.7,
            "QD": 12.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04529866,
            "VA": -21.3086809,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0869,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 515,
            "TYPE": 1,
            "PD": 123.1,
            "QD": 27.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.036294,
            "VA": -31.0818478,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 516,
            "TYPE": 1,
            "PD": 84.2,
            "QD": 7.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03348651,
            "VA": -28.4813342,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 517,
            "TYPE": 1,
            "PD": 149.8,
            "QD": 10.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05135975,
            "VA": -18.2046048,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 519,
            "TYPE": 1,
            "PD": 64.7,
            "QD": -1.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04570084,
            "VA": -15.6160778,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 520,
            "TYPE": 1,
            "PD": 18.4,
            "QD": 5.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04302283,
            "VA": -40.8832937,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 521,
            "TYPE": 1,
            "PD": 18.6,
            "QD": 1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04316854,
            "VA": -40.8690899,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 522,
            "TYPE": 1,
            "PD": 23.4,
            "QD": 4.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03585462,
            "VA": -41.0436017,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 523,
            "TYPE": 1,
            "PD": 52.8,
            "QD": 5.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03092244,
            "VA": -25.2633268,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 524,
            "TYPE": 1,
            "PD": 94.3,
            "QD": 11.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01982736,
            "VA": -41.1493982,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 525,
            "TYPE": 1,
            "PD": 79.9,
            "QD": -5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05304276,
            "VA": -12.131351,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 526,
            "TYPE": 1,
            "PD": 23.7,
            "QD": -1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01770323,
            "VA": -46.2082613,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 527,
            "TYPE": 1,
            "PD": 18.7,
            "QD": -0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0285777,
            "VA": -32.5434995,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 528,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05385133,
            "VA": -30.9616745,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 529,
            "TYPE": 1,
            "PD": 123.6,
            "QD": 1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04247021,
            "VA": -14.6380642,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 530,
            "TYPE": 1,
            "PD": 69.8,
            "QD": 5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03679758,
            "VA": -18.5663079,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 531,
            "TYPE": 1,
            "PD": 37.1,
            "QD": 17.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04168215,
            "VA": -40.5337848,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 532,
            "TYPE": 1,
            "PD": -11.2,
            "QD": -3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04211383,
            "VA": -40.4845684,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 533,
            "TYPE": 1,
            "PD": 62.1,
            "QD": 6.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03188999,
            "VA": -36.34869,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 534,
            "TYPE": 1,
            "PD": 34.0,
            "QD": -26.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05259702,
            "VA": -32.8722075,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 535,
            "TYPE": 1,
            "PD": 10.6,
            "QD": -4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03685723,
            "VA": -39.7512628,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 536,
            "TYPE": 1,
            "PD": 15.3,
            "QD": 1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02378587,
            "VA": -40.069936,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 537,
            "TYPE": 1,
            "PD": 51.9,
            "QD": 9.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0222077,
            "VA": -40.5174428,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 538,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01530099,
            "VA": -36.9572553,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 539,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01530099,
            "VA": -36.9572553,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 540,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01530097,
            "VA": -36.9572158,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 541,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01529219,
            "VA": -36.9519655,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 542,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0153008,
            "VA": -36.9604168,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 544,
            "TYPE": 1,
            "PD": 107.7,
            "QD": 7.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02988975,
            "VA": -12.6954032,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 545,
            "TYPE": 1,
            "PD": 23.0,
            "QD": -4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04894881,
            "VA": -11.9070188,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 546,
            "TYPE": 1,
            "PD": 70.1,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03320037,
            "VA": -29.648798,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 547,
            "TYPE": 1,
            "PD": 37.1,
            "QD": -0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04528992,
            "VA": -12.1831082,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 548,
            "TYPE": 1,
            "PD": 24.9,
            "QD": 1.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04509524,
            "VA": -36.8253721,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 549,
            "TYPE": 1,
            "PD": 52.1,
            "QD": 5.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04027718,
            "VA": -20.1452047,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 550,
            "TYPE": 1,
            "PD": 38.1,
            "QD": -11.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04330855,
            "VA": -28.724878,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 2021,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.999878714,
            "VA": -16.1231829,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 551,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05387072,
            "VA": -15.8846073,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 553,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06363872,
            "VA": -13.9802364,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 554,
            "TYPE": 1,
            "PD": 86.2,
            "QD": -22.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04301913,
            "VA": -25.5184519,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 555,
            "TYPE": 1,
            "PD": 26.1,
            "QD": 46.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0218647,
            "VA": -45.9605252,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.942222
        },
        {
            "BUS_I": 556,
            "TYPE": 1,
            "PD": 197.1,
            "QD": -2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03238096,
            "VA": -42.5833021,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 557,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.049233,
            "VA": -28.7073252,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 558,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04257131,
            "VA": -27.2170803,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 559,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04693733,
            "VA": -24.2048532,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 560,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02780257,
            "VA": -36.2428099,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 561,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02781947,
            "VA": -36.2367379,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 562,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02780255,
            "VA": -36.2397249,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 563,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02780255,
            "VA": -36.2397249,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 564,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02779851,
            "VA": -36.2368965,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 565,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02779851,
            "VA": -36.2368965,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 566,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02780196,
            "VA": -36.2428099,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 567,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03085243,
            "VA": -8.98916705,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 568,
            "TYPE": 1,
            "PD": 103.3,
            "QD": 16.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03474756,
            "VA": -31.6406285,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 569,
            "TYPE": 1,
            "PD": 182.2,
            "QD": -4.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05687746,
            "VA": -17.5590782,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 570,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03582709,
            "VA": -15.7891755,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 572,
            "TYPE": 1,
            "PD": 12.7,
            "QD": -1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02583642,
            "VA": -41.5110959,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 573,
            "TYPE": 1,
            "PD": 14.5,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.048068,
            "VA": -36.5345053,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 574,
            "TYPE": 1,
            "PD": 86.6,
            "QD": -8.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05048365,
            "VA": -17.6697857,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 575,
            "TYPE": 1,
            "PD": 93.3,
            "QD": 33.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03766662,
            "VA": -37.2448326,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 576,
            "TYPE": 1,
            "PD": -11.2,
            "QD": -3.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05349008,
            "VA": -7.89642283,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 577,
            "TYPE": 1,
            "PD": 2.9,
            "QD": -7.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05347587,
            "VA": -7.91234658,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 578,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05003515,
            "VA": -15.1359894,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09192,
            "VMIN": 1.0
        },
        {
            "BUS_I": 579,
            "TYPE": 1,
            "PD": 0.1,
            "QD": -8.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03793132,
            "VA": -40.4500412,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 580,
            "TYPE": 1,
            "PD": 71.3,
            "QD": -22.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05721888,
            "VA": -17.9898247,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0893,
            "VMIN": 1.0
        },
        {
            "BUS_I": 581,
            "TYPE": 1,
            "PD": 21.9,
            "QD": -5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03550899,
            "VA": -41.0005829,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 582,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03560333,
            "VA": -9.15163824,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.12298,
            "VMIN": 0.9
        },
        {
            "BUS_I": 583,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0229919,
            "VA": -1.19581455,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 584,
            "TYPE": 1,
            "PD": 128.9,
            "QD": 5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02448633,
            "VA": -36.8820016,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 585,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04330627,
            "VA": -16.0937876,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 586,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05325323,
            "VA": -18.0641328,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 587,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05043183,
            "VA": -14.076716,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 588,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02832285,
            "VA": -42.3490115,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 589,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02814097,
            "VA": -42.2748025,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 590,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0283479,
            "VA": -42.2899711,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 591,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02783364,
            "VA": -42.2553598,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 592,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02834634,
            "VA": -42.2915513,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 593,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02834482,
            "VA": -42.2887977,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 594,
            "TYPE": 1,
            "PD": 2.0,
            "QD": -9.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03754014,
            "VA": -15.4689285,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 595,
            "TYPE": 1,
            "PD": 151.1,
            "QD": -0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0607009,
            "VA": -24.4545903,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.06878,
            "VMIN": 0.936508
        },
        {
            "BUS_I": 596,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04162749,
            "VA": -18.1661642,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 597,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04160151,
            "VA": -18.0160638,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 598,
            "TYPE": 1,
            "PD": 76.2,
            "QD": 3.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05073727,
            "VA": -17.6185335,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 599,
            "TYPE": 1,
            "PD": 45.9,
            "QD": -15.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03756931,
            "VA": -36.1204331,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 600,
            "TYPE": 1,
            "PD": 32.4,
            "QD": -7.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03739744,
            "VA": -36.0547693,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 601,
            "TYPE": 1,
            "PD": 110.7,
            "QD": 11.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0321568,
            "VA": -12.8492657,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 2015,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.977452063,
            "VA": -28.2226303,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 602,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02655198,
            "VA": -27.4064212,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 603,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0384528,
            "VA": -23.8855968,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 604,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01521029,
            "VA": -48.4653147,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.911111
        },
        {
            "BUS_I": 605,
            "TYPE": 1,
            "PD": 61.5,
            "QD": 16.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01689747,
            "VA": -46.9040008,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.911111
        },
        {
            "BUS_I": 606,
            "TYPE": 1,
            "PD": 91.6,
            "QD": 2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04018496,
            "VA": -37.5958023,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 607,
            "TYPE": 1,
            "PD": 128.1,
            "QD": 5.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03690437,
            "VA": -22.5448982,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 608,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02635042,
            "VA": -41.3115962,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 609,
            "TYPE": 1,
            "PD": 97.1,
            "QD": -16.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02939808,
            "VA": -28.7935905,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 610,
            "TYPE": 1,
            "PD": 98.3,
            "QD": -14.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04936182,
            "VA": -17.9474718,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 611,
            "TYPE": 1,
            "PD": 40.3,
            "QD": -0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03581333,
            "VA": -15.7972565,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 612,
            "TYPE": 1,
            "PD": 41.2,
            "QD": -1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03580933,
            "VA": -15.7979134,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 613,
            "TYPE": 1,
            "PD": 43.2,
            "QD": 6.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03577552,
            "VA": -15.7994558,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 614,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03361557,
            "VA": -45.6288726,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.946667
        },
        {
            "BUS_I": 615,
            "TYPE": 1,
            "PD": 59.7,
            "QD": 5.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0262278,
            "VA": -45.5354158,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.955556
        },
        {
            "BUS_I": 616,
            "TYPE": 1,
            "PD": 50.6,
            "QD": 11.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05917257,
            "VA": -25.5504732,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 617,
            "TYPE": 1,
            "PD": 21.0,
            "QD": 6.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02217043,
            "VA": -45.1587334,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 618,
            "TYPE": 1,
            "PD": 409.4,
            "QD": 101.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0104362,
            "VA": -46.9518097,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 619,
            "TYPE": 1,
            "PD": 20.6,
            "QD": -40.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05289027,
            "VA": -34.8871119,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 620,
            "TYPE": 1,
            "PD": -1.8,
            "QD": 4.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03793998,
            "VA": -26.6845736,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 621,
            "TYPE": 1,
            "PD": 0.9,
            "QD": 3.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03797124,
            "VA": -26.7288575,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 622,
            "TYPE": 1,
            "PD": 97.2,
            "QD": 9.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03406802,
            "VA": -20.0145976,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 623,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05109821,
            "VA": -19.3619942,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 624,
            "TYPE": 1,
            "PD": 42.8,
            "QD": -0.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05365574,
            "VA": -34.1153718,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08918,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 625,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03713981,
            "VA": -22.3538584,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 626,
            "TYPE": 1,
            "PD": 102.9,
            "QD": 4.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01774214,
            "VA": -46.1936076,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 627,
            "TYPE": 1,
            "PD": 44.1,
            "QD": 49.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01327727,
            "VA": -37.1032302,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 628,
            "TYPE": 1,
            "PD": 43.9,
            "QD": 60.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01289135,
            "VA": -37.0975076,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 629,
            "TYPE": 1,
            "PD": 20.1,
            "QD": 3.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0357424,
            "VA": -40.1806137,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 630,
            "TYPE": 1,
            "PD": 33.4,
            "QD": 2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02705402,
            "VA": -47.3597641,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 631,
            "TYPE": 1,
            "PD": 17.9,
            "QD": -0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02716067,
            "VA": -47.3556112,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 632,
            "TYPE": 1,
            "PD": 71.2,
            "QD": 0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04517193,
            "VA": -36.803887,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 633,
            "TYPE": 1,
            "PD": 8.3,
            "QD": 2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05212955,
            "VA": -32.5867964,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 635,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05075506,
            "VA": -30.7172613,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 637,
            "TYPE": 1,
            "PD": -2.8,
            "QD": 2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05212675,
            "VA": -32.5864911,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 638,
            "TYPE": 1,
            "PD": 9.8,
            "QD": 0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05212807,
            "VA": -32.5752139,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 639,
            "TYPE": 1,
            "PD": 15.9,
            "QD": 6.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0507602,
            "VA": -30.7052292,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 640,
            "TYPE": 1,
            "PD": 66.6,
            "QD": 4.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02774539,
            "VA": -47.1857822,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 641,
            "TYPE": 1,
            "PD": 53.7,
            "QD": -8.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03946239,
            "VA": -40.2269587,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 642,
            "TYPE": 1,
            "PD": 40.7,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03913857,
            "VA": -40.1891256,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 643,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05590632,
            "VA": -26.5460117,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 644,
            "TYPE": 1,
            "PD": 56.4,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02313974,
            "VA": -37.0257045,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 645,
            "TYPE": 1,
            "PD": 2.3,
            "QD": -4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03815177,
            "VA": -39.7745098,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03478
        },
        {
            "BUS_I": 646,
            "TYPE": 1,
            "PD": 27.1,
            "QD": 9.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04739585,
            "VA": -37.7047837,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 647,
            "TYPE": 1,
            "PD": 60.6,
            "QD": -7.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0139836,
            "VA": -47.0953416,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 648,
            "TYPE": 1,
            "PD": 2.0,
            "QD": 1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02473221,
            "VA": -45.7372267,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 649,
            "TYPE": 1,
            "PD": 0.0,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.842829146,
            "VA": -17.8235502,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.0,
            "VMIN": 0.66
        },
        {
            "BUS_I": 650,
            "TYPE": 1,
            "PD": 27.8,
            "QD": -20.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05352718,
            "VA": -17.8231732,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09162,
            "VMIN": 1.0
        },
        {
            "BUS_I": 651,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05390464,
            "VA": -32.6043831,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 652,
            "TYPE": 1,
            "PD": 19.3,
            "QD": -1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07124864,
            "VA": -23.4141172,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0955,
            "VMIN": 1.0
        },
        {
            "BUS_I": 653,
            "TYPE": 1,
            "PD": 95.3,
            "QD": 13.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04488548,
            "VA": -12.4077103,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 654,
            "TYPE": 1,
            "PD": 57.4,
            "QD": -4.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04378422,
            "VA": -38.6651056,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 655,
            "TYPE": 1,
            "PD": 25.3,
            "QD": 2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05378323,
            "VA": -34.0049319,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08939,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 656,
            "TYPE": 1,
            "PD": 23.8,
            "QD": 1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05162394,
            "VA": -33.769739,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08939,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 657,
            "TYPE": 1,
            "PD": 12.2,
            "QD": 4.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.992736988,
            "VA": -29.6044244,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 658,
            "TYPE": 1,
            "PD": 98.7,
            "QD": -12.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02960996,
            "VA": -28.8786018,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 659,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03823339,
            "VA": -35.2018629,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09349,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 660,
            "TYPE": 1,
            "PD": 103.9,
            "QD": 3.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02725976,
            "VA": -47.317955,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.924444
        },
        {
            "BUS_I": 662,
            "TYPE": 1,
            "PD": -73.5,
            "QD": -35.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00942333,
            "VA": 3.85553785,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 663,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00965125,
            "VA": 3.76951332,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 664,
            "TYPE": 1,
            "PD": 43.6,
            "QD": 20.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01636506,
            "VA": -46.94344,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 665,
            "TYPE": 1,
            "PD": 78.3,
            "QD": 11.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06292165,
            "VA": -14.2150175,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 666,
            "TYPE": 1,
            "PD": 92.8,
            "QD": -9.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02030918,
            "VA": -25.347664,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 667,
            "TYPE": 1,
            "PD": 76.1,
            "QD": 10.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0368886,
            "VA": -28.1817475,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 668,
            "TYPE": 1,
            "PD": 42.6,
            "QD": -1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0501009,
            "VA": -37.5568032,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 669,
            "TYPE": 1,
            "PD": 44.5,
            "QD": 3.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0309525,
            "VA": -17.1627308,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 670,
            "TYPE": 1,
            "PD": 134.1,
            "QD": -13.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05356696,
            "VA": -19.5605006,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 671,
            "TYPE": 1,
            "PD": 31.1,
            "QD": 7.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0450327,
            "VA": -36.8137786,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 672,
            "TYPE": 1,
            "PD": 22.0,
            "QD": -0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04514363,
            "VA": -36.8190979,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 673,
            "TYPE": 1,
            "PD": 38.9,
            "QD": 6.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03800276,
            "VA": -37.2459367,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 674,
            "TYPE": 1,
            "PD": 188.3,
            "QD": 15.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04598188,
            "VA": -6.42267475,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 675,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05176126,
            "VA": -2.06782892,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04767
        },
        {
            "BUS_I": 676,
            "TYPE": 1,
            "PD": 119.6,
            "QD": -5.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03607509,
            "VA": -20.3006083,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 677,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04570128,
            "VA": -18.0379876,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 678,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05160757,
            "VA": -16.8594428,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 679,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05165257,
            "VA": -16.8384755,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 680,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02786429,
            "VA": -8.37600129,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10642,
            "VMIN": 0.9
        },
        {
            "BUS_I": 681,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05055555,
            "VA": -37.35378,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 682,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05055555,
            "VA": -37.35378,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 683,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05054271,
            "VA": -37.3450431,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 684,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05053624,
            "VA": -37.3425816,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 685,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05055505,
            "VA": -37.35378,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 686,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05055525,
            "VA": -37.353633,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 687,
            "TYPE": 1,
            "PD": 52.6,
            "QD": 0.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05055091,
            "VA": -37.3567325,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 690,
            "TYPE": 1,
            "PD": 7.7,
            "QD": 5.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04828541,
            "VA": -5.36048357,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 691,
            "TYPE": 1,
            "PD": 11.4,
            "QD": 5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0482846,
            "VA": -5.3609073,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 692,
            "TYPE": 1,
            "PD": 3.4,
            "QD": -2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04308304,
            "VA": -40.7944499,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 693,
            "TYPE": 1,
            "PD": 6.7,
            "QD": -2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04308123,
            "VA": -40.7946971,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 694,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04471571,
            "VA": -16.0015318,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 695,
            "TYPE": 1,
            "PD": 51.1,
            "QD": -7.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0496682,
            "VA": -32.9775117,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 696,
            "TYPE": 1,
            "PD": 56.1,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0491083,
            "VA": -32.9126526,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 697,
            "TYPE": 1,
            "PD": 33.2,
            "QD": 13.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03549533,
            "VA": -36.0686001,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09218,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 698,
            "TYPE": 1,
            "PD": 179.2,
            "QD": 26.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03945418,
            "VA": -34.7065317,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 699,
            "TYPE": 1,
            "PD": 30.5,
            "QD": 1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03322332,
            "VA": -40.337837,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 700,
            "TYPE": 1,
            "PD": 66.4,
            "QD": 7.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02365868,
            "VA": -39.781492,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 701,
            "TYPE": 1,
            "PD": -13.4,
            "QD": -22.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0310751,
            "VA": -10.9149385,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.11033,
            "VMIN": 0.9
        },
        {
            "BUS_I": 702,
            "TYPE": 1,
            "PD": 67.8,
            "QD": -6.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04940863,
            "VA": -18.5486567,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 703,
            "TYPE": 1,
            "PD": 25.8,
            "QD": 2.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04487459,
            "VA": -36.8371682,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 704,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05193103,
            "VA": -17.4048366,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 705,
            "TYPE": 1,
            "PD": 247.2,
            "QD": 26.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05026735,
            "VA": -19.3814449,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 707,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05,
            "VA": -15.1331476,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 708,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03558373,
            "VA": -42.7679593,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1833,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03036692,
            "VA": -43.4272403,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 709,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03607862,
            "VA": -40.9982062,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 710,
            "TYPE": 1,
            "PD": 11.3,
            "QD": 24.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04526315,
            "VA": -27.0708975,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 711,
            "TYPE": 1,
            "PD": 145.6,
            "QD": -55.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05414117,
            "VA": -22.4804009,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 712,
            "TYPE": 1,
            "PD": 159.8,
            "QD": -47.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04315698,
            "VA": -30.95075,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08787,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 713,
            "TYPE": 1,
            "PD": 112.0,
            "QD": 18.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02460274,
            "VA": -2.93958554,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 715,
            "TYPE": 1,
            "PD": 103.4,
            "QD": -12.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05582234,
            "VA": -18.0370109,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 716,
            "TYPE": 1,
            "PD": 18.1,
            "QD": -2.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0750473,
            "VA": -27.9611762,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.07937,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 717,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06741282,
            "VA": -23.6477518,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09102,
            "VMIN": 1.0
        },
        {
            "BUS_I": 718,
            "TYPE": 1,
            "PD": 112.5,
            "QD": 12.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.058925,
            "VA": -16.5386356,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 719,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05596632,
            "VA": -12.6930742,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 720,
            "TYPE": 1,
            "PD": 11.1,
            "QD": 6.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02042809,
            "VA": -46.7751602,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 721,
            "TYPE": 1,
            "PD": 11.0,
            "QD": 3.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0204615,
            "VA": -46.775363,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 722,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02488395,
            "VA": -46.8065819,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 723,
            "TYPE": 1,
            "PD": 15.4,
            "QD": 1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0433497,
            "VA": -40.8468828,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 724,
            "TYPE": 1,
            "PD": 28.7,
            "QD": 3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04332842,
            "VA": -40.8484422,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 725,
            "TYPE": 1,
            "PD": 23.1,
            "QD": 4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0433253,
            "VA": -40.848482,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 726,
            "TYPE": 1,
            "PD": 42.3,
            "QD": 1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03624037,
            "VA": -36.0763623,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 727,
            "TYPE": 1,
            "PD": 3.7,
            "QD": -10.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04444397,
            "VA": -38.5091427,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 728,
            "TYPE": 1,
            "PD": 78.8,
            "QD": 17.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02442771,
            "VA": -25.6479859,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 729,
            "TYPE": 1,
            "PD": 31.1,
            "QD": 17.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00511383,
            "VA": -13.6490679,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 730,
            "TYPE": 1,
            "PD": 72.1,
            "QD": -16.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04647355,
            "VA": -16.4723173,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 731,
            "TYPE": 1,
            "PD": 109.4,
            "QD": -16.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05216842,
            "VA": -16.5296877,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 732,
            "TYPE": 1,
            "PD": 145.8,
            "QD": 22.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04705279,
            "VA": -37.136288,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 733,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05170987,
            "VA": -34.5022554,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 734,
            "TYPE": 1,
            "PD": 112.6,
            "QD": -11.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0371678,
            "VA": -35.8117803,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 735,
            "TYPE": 1,
            "PD": 29.6,
            "QD": 8.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04507919,
            "VA": -36.8679776,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 736,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02422206,
            "VA": -24.4105438,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.9
        },
        {
            "BUS_I": 737,
            "TYPE": 1,
            "PD": 20.8,
            "QD": -8.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05590632,
            "VA": -26.5460117,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 738,
            "TYPE": 1,
            "PD": 142.1,
            "QD": 6.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01267442,
            "VA": -47.5008372,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 739,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03802642,
            "VA": -38.9605329,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 740,
            "TYPE": 1,
            "PD": 116.6,
            "QD": -35.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05171254,
            "VA": -33.5851379,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 741,
            "TYPE": 1,
            "PD": 170.6,
            "QD": 10.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03567028,
            "VA": -28.1008198,
            "BASE_KV": 90,
            "ZONE": 1,
            "VMAX": 1.08201,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 742,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05630527,
            "VA": -23.6237149,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 743,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05565644,
            "VA": -23.6195337,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 744,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02936674,
            "VA": -28.3715331,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 745,
            "TYPE": 1,
            "PD": 35.6,
            "QD": -8.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03264027,
            "VA": -41.442085,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 746,
            "TYPE": 1,
            "PD": 93.0,
            "QD": 6.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04912984,
            "VA": -37.8134474,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 747,
            "TYPE": 1,
            "PD": 8.0,
            "QD": -0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03306079,
            "VA": -8.45198015,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.1081,
            "VMIN": 0.9
        },
        {
            "BUS_I": 748,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03319316,
            "VA": -8.4344664,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10792,
            "VMIN": 0.9
        },
        {
            "BUS_I": 750,
            "TYPE": 1,
            "PD": 25.5,
            "QD": -5.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0339521,
            "VA": -44.3818887,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 751,
            "TYPE": 1,
            "PD": 3.0,
            "QD": -2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02150222,
            "VA": -47.2882952,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 752,
            "TYPE": 1,
            "PD": 63.3,
            "QD": 2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03862612,
            "VA": -6.73991764,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 753,
            "TYPE": 1,
            "PD": 4.8,
            "QD": 1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03753278,
            "VA": -8.3362287,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.13227,
            "VMIN": 0.9
        },
        {
            "BUS_I": 754,
            "TYPE": 1,
            "PD": 113.7,
            "QD": 1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03057681,
            "VA": -23.7538323,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 755,
            "TYPE": 1,
            "PD": 13.5,
            "QD": 8.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03477124,
            "VA": -15.8598861,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 756,
            "TYPE": 1,
            "PD": 31.1,
            "QD": 3.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03581966,
            "VA": -40.1732321,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 757,
            "TYPE": 1,
            "PD": 55.0,
            "QD": -7.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03795017,
            "VA": -31.7923442,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08926,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 758,
            "TYPE": 1,
            "PD": 61.9,
            "QD": 10.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02234779,
            "VA": -40.4948426,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 759,
            "TYPE": 1,
            "PD": 20.7,
            "QD": 8.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03633937,
            "VA": -36.0346508,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 760,
            "TYPE": 1,
            "PD": 100.0,
            "QD": 14.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06310933,
            "VA": -25.1754259,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 761,
            "TYPE": 1,
            "PD": 211.1,
            "QD": 3.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02787612,
            "VA": -25.713762,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 762,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03329613,
            "VA": -4.90221508,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 2052,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.924426093,
            "VA": -36.9521083,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 763,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04548978,
            "VA": -36.8902991,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 764,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05158492,
            "VA": -34.4648588,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 765,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00965381,
            "VA": -45.3528599,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 766,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00596381,
            "VA": -43.710333,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 767,
            "TYPE": 1,
            "PD": 86.7,
            "QD": -28.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05280936,
            "VA": -36.2077284,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 768,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03741797,
            "VA": -6.4619103,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 769,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03351182,
            "VA": -36.3670464,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 770,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04880795,
            "VA": -19.7133608,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09158,
            "VMIN": 1.0
        },
        {
            "BUS_I": 771,
            "TYPE": 1,
            "PD": 55.8,
            "QD": -10.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03990657,
            "VA": -16.792249,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08972,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 772,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03112609,
            "VA": -36.3068465,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 774,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03923545,
            "VA": -34.2828156,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 2016,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04873459,
            "VA": -23.1786096,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.925052
        },
        {
            "BUS_I": 775,
            "TYPE": 1,
            "PD": 29.8,
            "QD": -7.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04457289,
            "VA": -23.2004735,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 776,
            "TYPE": 1,
            "PD": 184.2,
            "QD": -16.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04837279,
            "VA": -23.408532,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 777,
            "TYPE": 1,
            "PD": 37.5,
            "QD": 6.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02139265,
            "VA": -19.861413,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 778,
            "TYPE": 1,
            "PD": 19.0,
            "QD": -6.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03980709,
            "VA": -35.0857423,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09044,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 779,
            "TYPE": 1,
            "PD": 81.9,
            "QD": -27.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06132693,
            "VA": -26.558901,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.10555,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 780,
            "TYPE": 1,
            "PD": 102.1,
            "QD": 11.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01686929,
            "VA": -21.2501672,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.10555,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 783,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07105835,
            "VA": -23.1366769,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09318,
            "VMIN": 1.0
        },
        {
            "BUS_I": 784,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07097624,
            "VA": -18.6743416,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04758
        },
        {
            "BUS_I": 2043,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.9948712,
            "VA": -33.359138,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.980097
        },
        {
            "BUS_I": 2059,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 1.00012405,
            "VA": -34.1776083,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.980097
        },
        {
            "BUS_I": 785,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04940481,
            "VA": -32.8276007,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 786,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06076311,
            "VA": -29.3849681,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 787,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0589884,
            "VA": -30.7312161,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 788,
            "TYPE": 1,
            "PD": 150.5,
            "QD": 2.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04957526,
            "VA": -19.4085857,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 789,
            "TYPE": 1,
            "PD": 72.5,
            "QD": -0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04599641,
            "VA": -36.376698,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 790,
            "TYPE": 1,
            "PD": 56.0,
            "QD": -3.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03505118,
            "VA": -36.3117821,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 791,
            "TYPE": 1,
            "PD": 1.9,
            "QD": -0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02735852,
            "VA": -45.3991844,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.955556
        },
        {
            "BUS_I": 792,
            "TYPE": 1,
            "PD": 72.2,
            "QD": 1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03414427,
            "VA": -43.690005,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 793,
            "TYPE": 1,
            "PD": 56.3,
            "QD": 12.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02609689,
            "VA": -45.1886436,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 794,
            "TYPE": 1,
            "PD": 80.6,
            "QD": -23.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04261247,
            "VA": -25.6159007,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 795,
            "TYPE": 1,
            "PD": 76.2,
            "QD": 31.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0361682,
            "VA": -21.4141003,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 796,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04179651,
            "VA": -33.2922133,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09255,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 797,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04185645,
            "VA": -33.2859247,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09255,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 798,
            "TYPE": 1,
            "PD": 52.8,
            "QD": 5.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03262897,
            "VA": -6.19102259,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 799,
            "TYPE": 1,
            "PD": 32.1,
            "QD": 9.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02028611,
            "VA": -25.3489748,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 800,
            "TYPE": 1,
            "PD": 10.5,
            "QD": -2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01958553,
            "VA": -46.8654746,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 801,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03372493,
            "VA": -41.2750554,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0913,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 802,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03708549,
            "VA": -39.0921987,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 803,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.036,
            "VA": -7.34670438,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.07577,
            "VMIN": 0.95
        },
        {
            "BUS_I": 804,
            "TYPE": 1,
            "PD": 25.1,
            "QD": -4.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03942288,
            "VA": -18.1830775,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 805,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -214,
            "BUS_AREA": 1,
            "VM": 1.0421555,
            "VA": -17.5394095,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 806,
            "TYPE": 1,
            "PD": 25.7,
            "QD": 8.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04319601,
            "VA": -40.9029927,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 807,
            "TYPE": 1,
            "PD": 23.0,
            "QD": 10.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04511664,
            "VA": -36.8414767,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 808,
            "TYPE": 1,
            "PD": -1.4,
            "QD": -20.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03650178,
            "VA": -19.3374772,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 809,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05315396,
            "VA": -17.7277924,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08992,
            "VMIN": 1.0
        },
        {
            "BUS_I": 810,
            "TYPE": 1,
            "PD": 75.9,
            "QD": 4.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04647225,
            "VA": -27.2601729,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 811,
            "TYPE": 1,
            "PD": 4.0,
            "QD": -3.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03880659,
            "VA": -19.2653704,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 812,
            "TYPE": 1,
            "PD": 42.8,
            "QD": -3.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04044191,
            "VA": -17.7045951,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 2063,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -58,
            "BUS_AREA": 1,
            "VM": 0.98835146,
            "VA": -37.9162825,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2064,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05992553,
            "VA": -38.1667321,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 813,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04577218,
            "VA": -37.4335995,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 814,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04487408,
            "VA": -34.561167,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 815,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02121325,
            "VA": -6.39832801,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10877,
            "VMIN": 0.9
        },
        {
            "BUS_I": 816,
            "TYPE": 1,
            "PD": -5.8,
            "QD": 2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0712109,
            "VA": -23.3981199,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09524,
            "VMIN": 1.0
        },
        {
            "BUS_I": 817,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.039,
            "VA": -7.49247706,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10847,
            "VMIN": 0.9
        },
        {
            "BUS_I": 818,
            "TYPE": 1,
            "PD": 54.7,
            "QD": -10.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03744816,
            "VA": -16.3408256,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 819,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04014061,
            "VA": -16.7527206,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 820,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0368308,
            "VA": -15.4558023,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 821,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04082542,
            "VA": -14.092127,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 822,
            "TYPE": 1,
            "PD": 37.6,
            "QD": -6.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03260392,
            "VA": -41.5164838,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 823,
            "TYPE": 1,
            "PD": 37.8,
            "QD": 2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03230894,
            "VA": -41.5345977,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 824,
            "TYPE": 1,
            "PD": 33.8,
            "QD": 3.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03315594,
            "VA": -41.4458374,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 825,
            "TYPE": 1,
            "PD": 85.4,
            "QD": 8.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04140446,
            "VA": -16.6038971,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 826,
            "TYPE": 1,
            "PD": -0.2,
            "QD": -1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03462735,
            "VA": -40.4738982,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 827,
            "TYPE": 1,
            "PD": 75.5,
            "QD": -14.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04880795,
            "VA": -19.7133608,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09148,
            "VMIN": 1.0
        },
        {
            "BUS_I": 829,
            "TYPE": 1,
            "PD": 82.0,
            "QD": -14.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05953799,
            "VA": -23.0766328,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 830,
            "TYPE": 1,
            "PD": 58.2,
            "QD": 8.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02948624,
            "VA": -36.6349326,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 831,
            "TYPE": 1,
            "PD": 57.8,
            "QD": 18.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0284104,
            "VA": -36.6225975,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 832,
            "TYPE": 1,
            "PD": 2.3,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03149009,
            "VA": -9.81364932,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10844,
            "VMIN": 0.9
        },
        {
            "BUS_I": 833,
            "TYPE": 1,
            "PD": 14.9,
            "QD": -0.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03352629,
            "VA": -40.2381484,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 834,
            "TYPE": 1,
            "PD": 10.2,
            "QD": -8.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02431089,
            "VA": -39.6104355,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 2065,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -60,
            "BUS_AREA": 1,
            "VM": 0.984774426,
            "VA": -41.0729268,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2078,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -60,
            "BUS_AREA": 1,
            "VM": 0.976465388,
            "VA": -40.6810074,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 835,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03069254,
            "VA": -40.9542935,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 836,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03352685,
            "VA": -40.2365529,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 837,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02429677,
            "VA": -39.6091279,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 838,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03980312,
            "VA": -37.0983515,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03706
        },
        {
            "BUS_I": 839,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0389071,
            "VA": -36.9554237,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03706
        },
        {
            "BUS_I": 840,
            "TYPE": 1,
            "PD": 113.3,
            "QD": -2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05248117,
            "VA": -16.4552869,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 841,
            "TYPE": 1,
            "PD": 85.1,
            "QD": 6.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03440922,
            "VA": -42.2501203,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 842,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04335458,
            "VA": -5.42082424,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 843,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03756874,
            "VA": -16.3415053,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 844,
            "TYPE": 1,
            "PD": 101.6,
            "QD": 19.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03578634,
            "VA": -16.0356105,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 845,
            "TYPE": 1,
            "PD": 146.0,
            "QD": 3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05311774,
            "VA": -16.8881129,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 846,
            "TYPE": 1,
            "PD": 223.4,
            "QD": -22.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06199333,
            "VA": -30.8620542,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09377,
            "VMIN": 1.0
        },
        {
            "BUS_I": 847,
            "TYPE": 1,
            "PD": 39.1,
            "QD": 0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03859949,
            "VA": -6.36274867,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 848,
            "TYPE": 1,
            "PD": 86.8,
            "QD": -12.0,
            "GS": 0,
            "BS": -80,
            "BUS_AREA": 1,
            "VM": 1.04502807,
            "VA": -36.8028888,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 849,
            "TYPE": 1,
            "PD": 66.8,
            "QD": 2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03347852,
            "VA": -37.0053866,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09068,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 851,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03925724,
            "VA": -33.7464359,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 853,
            "TYPE": 1,
            "PD": 76.2,
            "QD": 30.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03874574,
            "VA": -22.3277686,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 2036,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05760608,
            "VA": -18.4671543,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2037,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05743214,
            "VA": -18.3617404,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 854,
            "TYPE": 1,
            "PD": 72.3,
            "QD": 5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05401185,
            "VA": -16.8249374,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 857,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05298894,
            "VA": -12.6579659,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 858,
            "TYPE": 1,
            "PD": -1.2,
            "QD": 2.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04759956,
            "VA": -16.3104314,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08861,
            "VMIN": 0.95
        },
        {
            "BUS_I": 859,
            "TYPE": 1,
            "PD": 32.0,
            "QD": -3.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02143068,
            "VA": -46.4716417,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 860,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03466502,
            "VA": -35.1994856,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 861,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03466314,
            "VA": -35.1994368,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 862,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04360085,
            "VA": -11.3045431,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1078,
            "VMIN": 1.05233
        },
        {
            "BUS_I": 863,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04358107,
            "VA": -11.2743003,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10791,
            "VMIN": 1.05214
        },
        {
            "BUS_I": 864,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04356704,
            "VA": -11.2741726,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10791,
            "VMIN": 1.05214
        },
        {
            "BUS_I": 865,
            "TYPE": 1,
            "PD": 99.3,
            "QD": 9.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04605517,
            "VA": -19.1194009,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 866,
            "TYPE": 1,
            "PD": 39.9,
            "QD": -4.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03518637,
            "VA": -36.2664623,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 867,
            "TYPE": 1,
            "PD": 32.8,
            "QD": -2.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03530058,
            "VA": -36.2523765,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 868,
            "TYPE": 1,
            "PD": 81.3,
            "QD": -2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03354644,
            "VA": -24.404842,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 869,
            "TYPE": 1,
            "PD": 54.3,
            "QD": 0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0366758,
            "VA": -35.295547,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0948,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 870,
            "TYPE": 1,
            "PD": 131.9,
            "QD": 12.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04896986,
            "VA": -12.4430244,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 871,
            "TYPE": 1,
            "PD": 17.3,
            "QD": -5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03482368,
            "VA": -11.1165119,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 872,
            "TYPE": 1,
            "PD": 51.2,
            "QD": -3.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0331001,
            "VA": -24.6743571,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 873,
            "TYPE": 1,
            "PD": 26.1,
            "QD": 3.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04319394,
            "VA": -40.9208902,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 874,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05357568,
            "VA": -34.1488923,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 875,
            "TYPE": 1,
            "PD": 49.7,
            "QD": -11.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04560664,
            "VA": -37.9260968,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 876,
            "TYPE": 1,
            "PD": -2.2,
            "QD": -1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04015813,
            "VA": -36.3035624,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08623,
            "VMIN": 0.95
        },
        {
            "BUS_I": 877,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03347992,
            "VA": -36.3471282,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 878,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03347992,
            "VA": -36.3471282,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 880,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03347992,
            "VA": -36.3471282,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 881,
            "TYPE": 1,
            "PD": 17.5,
            "QD": 27.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.996207566,
            "VA": -6.46682856,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 882,
            "TYPE": 1,
            "PD": 134.5,
            "QD": 4.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05410669,
            "VA": -24.0335892,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 883,
            "TYPE": 1,
            "PD": 29.7,
            "QD": 2.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02757042,
            "VA": -47.2422443,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 884,
            "TYPE": 1,
            "PD": 22.5,
            "QD": -9.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02806696,
            "VA": -47.2377385,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 885,
            "TYPE": 1,
            "PD": 23.7,
            "QD": -2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02824405,
            "VA": -38.2056534,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08787,
            "VMIN": 0.95
        },
        {
            "BUS_I": 886,
            "TYPE": 1,
            "PD": 6.2,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03613427,
            "VA": -39.7833243,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 887,
            "TYPE": 1,
            "PD": 71.0,
            "QD": 12.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03613718,
            "VA": -39.7830353,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 888,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02473466,
            "VA": -2.74855188,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 889,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.988209799,
            "VA": -0.548241569,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 0.988239
        },
        {
            "BUS_I": 890,
            "TYPE": 1,
            "PD": 6.4,
            "QD": -16.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05286531,
            "VA": -33.3484424,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 891,
            "TYPE": 1,
            "PD": 51.5,
            "QD": -16.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05112619,
            "VA": -34.5454643,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 892,
            "TYPE": 1,
            "PD": 55.4,
            "QD": 9.7,
            "GS": 0,
            "BS": -80,
            "BUS_AREA": 1,
            "VM": 1.04308159,
            "VA": -40.7940354,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 893,
            "TYPE": 1,
            "PD": 111.1,
            "QD": -49.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07508592,
            "VA": -24.8750414,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.10192,
            "VMIN": 1.0
        },
        {
            "BUS_I": 894,
            "TYPE": 1,
            "PD": 23.0,
            "QD": 2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02237292,
            "VA": -40.5213682,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 895,
            "TYPE": 1,
            "PD": 17.8,
            "QD": -1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04828132,
            "VA": -36.5217392,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 896,
            "TYPE": 1,
            "PD": 94.1,
            "QD": 9.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03057281,
            "VA": -35.3593039,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 897,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.027,
            "VA": -5.90195486,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 898,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04599904,
            "VA": -11.6406977,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 899,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04588001,
            "VA": -10.3027881,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 900,
            "TYPE": 1,
            "PD": -1.6,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03600854,
            "VA": -41.0161664,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 901,
            "TYPE": 1,
            "PD": 0.7,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.035997,
            "VA": -41.0169783,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 902,
            "TYPE": 1,
            "PD": 21.4,
            "QD": 33.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0444133,
            "VA": -8.13345491,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 903,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05029574,
            "VA": -20.1847812,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 904,
            "TYPE": 1,
            "PD": 74.4,
            "QD": -7.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05156588,
            "VA": -21.2227324,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 905,
            "TYPE": 1,
            "PD": 65.6,
            "QD": 8.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02784018,
            "VA": -42.9344694,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.902222
        },
        {
            "BUS_I": 906,
            "TYPE": 1,
            "PD": 4.1,
            "QD": 0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03600166,
            "VA": -40.100779,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 907,
            "TYPE": 1,
            "PD": 0.7,
            "QD": 1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02216075,
            "VA": -40.4480369,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 908,
            "TYPE": 2,
            "PD": 2.1,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.035,
            "VA": -8.09364273,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10879,
            "VMIN": 0.9
        },
        {
            "BUS_I": 909,
            "TYPE": 1,
            "PD": 62.5,
            "QD": 6.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04494534,
            "VA": -37.90419,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 910,
            "TYPE": 1,
            "PD": 88.5,
            "QD": 23.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03348792,
            "VA": -41.9382575,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00072
        },
        {
            "BUS_I": 911,
            "TYPE": 1,
            "PD": 24.8,
            "QD": -13.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05423524,
            "VA": -32.6378506,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 912,
            "TYPE": 1,
            "PD": 27.2,
            "QD": 3.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02311655,
            "VA": -40.3363931,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08923,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 913,
            "TYPE": 1,
            "PD": 20.9,
            "QD": 4.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02314459,
            "VA": -40.3334234,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08923,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 914,
            "TYPE": 1,
            "PD": 23.2,
            "QD": 1.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02314968,
            "VA": -40.3342642,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08923,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 915,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0478029,
            "VA": -34.5236413,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 916,
            "TYPE": 1,
            "PD": -1.8,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04793151,
            "VA": -34.5468386,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 917,
            "TYPE": 1,
            "PD": 28.4,
            "QD": 26.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0103538,
            "VA": 4.00585281,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 918,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03844794,
            "VA": -6.90295839,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 919,
            "TYPE": 1,
            "PD": 106.4,
            "QD": -4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04420968,
            "VA": -19.8515304,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 920,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06713647,
            "VA": -26.3619973,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 921,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.045,
            "VA": -7.03461293,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 922,
            "TYPE": 1,
            "PD": 11.9,
            "QD": 1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04753977,
            "VA": -36.526887,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08998,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 923,
            "TYPE": 1,
            "PD": 100.6,
            "QD": 8.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03337596,
            "VA": -42.0804481,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.915556
        },
        {
            "BUS_I": 924,
            "TYPE": 1,
            "PD": 41.2,
            "QD": 3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03585723,
            "VA": -41.0382286,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 925,
            "TYPE": 1,
            "PD": 79.1,
            "QD": 2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02527487,
            "VA": -40.0314814,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0907,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 926,
            "TYPE": 1,
            "PD": -4.1,
            "QD": -1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05094231,
            "VA": -37.205287,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 927,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05094231,
            "VA": -37.205287,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 928,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05091271,
            "VA": -37.1843829,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 929,
            "TYPE": 1,
            "PD": 32.6,
            "QD": 5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03568274,
            "VA": -16.0393136,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 930,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03799481,
            "VA": -34.4682957,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09639,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 931,
            "TYPE": 1,
            "PD": 76.3,
            "QD": 21.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04308623,
            "VA": -16.8144591,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 932,
            "TYPE": 1,
            "PD": 8.5,
            "QD": 0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05477482,
            "VA": -18.2935226,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 933,
            "TYPE": 1,
            "PD": 193.5,
            "QD": 28.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03429952,
            "VA": -37.4254448,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 934,
            "TYPE": 1,
            "PD": 0.0,
            "QD": -0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04678084,
            "VA": -26.9548025,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11249,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 935,
            "TYPE": 1,
            "PD": 33.8,
            "QD": 17.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04928047,
            "VA": -27.043447,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11249,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 936,
            "TYPE": 1,
            "PD": 3.6,
            "QD": -5.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05234917,
            "VA": -29.6108602,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11249,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 937,
            "TYPE": 1,
            "PD": 29.1,
            "QD": 15.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04932821,
            "VA": -27.023164,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11249,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 938,
            "TYPE": 1,
            "PD": 174.4,
            "QD": 9.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02967468,
            "VA": -4.86160273,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 939,
            "TYPE": 1,
            "PD": 0.1,
            "QD": 0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0559133,
            "VA": -25.9492011,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08604,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 940,
            "TYPE": 1,
            "PD": 4.8,
            "QD": 4.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05469915,
            "VA": -26.0021777,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08604,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 941,
            "TYPE": 1,
            "PD": 47.8,
            "QD": 3.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04247718,
            "VA": -16.5878888,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 942,
            "TYPE": 1,
            "PD": 35.4,
            "QD": 6.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03324011,
            "VA": -42.0134925,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.999652
        },
        {
            "BUS_I": 943,
            "TYPE": 1,
            "PD": 86.3,
            "QD": 8.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05097669,
            "VA": -26.8257167,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 944,
            "TYPE": 1,
            "PD": 67.9,
            "QD": 9.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03561885,
            "VA": -40.6477973,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 945,
            "TYPE": 1,
            "PD": 21.4,
            "QD": -16.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0360775,
            "VA": -35.3252114,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 946,
            "TYPE": 1,
            "PD": 68.1,
            "QD": -0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06362611,
            "VA": -28.7442094,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.07937,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 947,
            "TYPE": 1,
            "PD": 87.0,
            "QD": -0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05054899,
            "VA": -18.1181668,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 948,
            "TYPE": 1,
            "PD": 0.0,
            "QD": -4.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04212728,
            "VA": -33.3607415,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09232,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 949,
            "TYPE": 1,
            "PD": 12.4,
            "QD": -3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04490007,
            "VA": -37.0377694,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0357
        },
        {
            "BUS_I": 950,
            "TYPE": 1,
            "PD": 122.1,
            "QD": -16.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04448696,
            "VA": -31.4847652,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 951,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04462267,
            "VA": -31.3407893,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10626,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 952,
            "TYPE": 1,
            "PD": -27.2,
            "QD": -7.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04465219,
            "VA": -31.3428438,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10626,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 953,
            "TYPE": 1,
            "PD": 101.1,
            "QD": -8.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02668479,
            "VA": -45.9668305,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 954,
            "TYPE": 1,
            "PD": 24.6,
            "QD": -5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03584185,
            "VA": -16.0568246,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 955,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04336891,
            "VA": -40.8452272,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 956,
            "TYPE": 1,
            "PD": 20.3,
            "QD": -0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03776291,
            "VA": -40.639566,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 957,
            "TYPE": 1,
            "PD": 52.5,
            "QD": 0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0287473,
            "VA": -44.0787542,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.96
        },
        {
            "BUS_I": 958,
            "TYPE": 1,
            "PD": 210.6,
            "QD": 25.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04980214,
            "VA": -18.9940687,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 959,
            "TYPE": 1,
            "PD": 65.1,
            "QD": 4.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04939305,
            "VA": -12.6222473,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 960,
            "TYPE": 1,
            "PD": 4.8,
            "QD": 0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0487686,
            "VA": -5.04609903,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 961,
            "TYPE": 1,
            "PD": -9.1,
            "QD": 3.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04881718,
            "VA": -20.4646086,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 962,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0231981,
            "VA": -40.3288364,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08935,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 963,
            "TYPE": 1,
            "PD": 118.0,
            "QD": -7.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05523219,
            "VA": -14.8958276,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 964,
            "TYPE": 1,
            "PD": 37.4,
            "QD": -1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0364154,
            "VA": -36.1861676,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 965,
            "TYPE": 1,
            "PD": 33.0,
            "QD": -13.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.989439674,
            "VA": -40.5063044,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.8
        },
        {
            "BUS_I": 966,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02473765,
            "VA": -2.76641137,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 967,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.988070726,
            "VA": -0.572039863,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 0.988241
        },
        {
            "BUS_I": 968,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04511862,
            "VA": -34.47256,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 969,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04512599,
            "VA": -34.464632,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 970,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04511862,
            "VA": -34.47256,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 971,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04479396,
            "VA": -34.4657722,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 972,
            "TYPE": 1,
            "PD": 170.4,
            "QD": 23.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04533575,
            "VA": -37.7203078,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 973,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.039,
            "VA": -7.85546199,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1371,
            "VMIN": 0.9
        },
        {
            "BUS_I": 974,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04866284,
            "VA": -16.4826712,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 975,
            "TYPE": 2,
            "PD": 17.4,
            "QD": -14.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05,
            "VA": -21.0567952,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 976,
            "TYPE": 1,
            "PD": 31.7,
            "QD": -12.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03112344,
            "VA": -16.731104,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 977,
            "TYPE": 1,
            "PD": 293.2,
            "QD": 8.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0235915,
            "VA": -19.800919,
            "BASE_KV": 90,
            "ZONE": 1,
            "VMAX": 1.06667,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 978,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05103978,
            "VA": -12.0003304,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 979,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05162415,
            "VA": -11.9983065,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 980,
            "TYPE": 1,
            "PD": 89.1,
            "QD": 2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03849227,
            "VA": -33.6680804,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 981,
            "TYPE": 1,
            "PD": 114.0,
            "QD": 17.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0479922,
            "VA": -27.6252651,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 982,
            "TYPE": 1,
            "PD": 37.4,
            "QD": 1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03646553,
            "VA": -40.8175423,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 983,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04644137,
            "VA": -4.68548641,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 984,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02983525,
            "VA": -4.8309109,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 985,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02972655,
            "VA": -4.84917763,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 986,
            "TYPE": 1,
            "PD": 4.7,
            "QD": 1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04776888,
            "VA": -5.82659831,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 987,
            "TYPE": 1,
            "PD": 37.1,
            "QD": 15.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02149259,
            "VA": -47.2873227,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.928889
        },
        {
            "BUS_I": 988,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04763347,
            "VA": -15.5500145,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 989,
            "TYPE": 1,
            "PD": 44.0,
            "QD": 2.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03994866,
            "VA": -38.5378071,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 990,
            "TYPE": 1,
            "PD": 154.9,
            "QD": 24.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03035461,
            "VA": -24.2816067,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 991,
            "TYPE": 1,
            "PD": 125.5,
            "QD": 14.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04321947,
            "VA": -38.5751413,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 992,
            "TYPE": 1,
            "PD": 65.5,
            "QD": -2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04054334,
            "VA": -38.2568357,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09254,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 993,
            "TYPE": 1,
            "PD": 24.6,
            "QD": -0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04315294,
            "VA": -40.8632564,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 994,
            "TYPE": 1,
            "PD": 24.7,
            "QD": -8.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04316865,
            "VA": -40.863354,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 995,
            "TYPE": 1,
            "PD": 71.3,
            "QD": 13.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04315653,
            "VA": -40.8606855,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 996,
            "TYPE": 1,
            "PD": 67.0,
            "QD": -7.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03065861,
            "VA": -29.8217815,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 997,
            "TYPE": 1,
            "PD": 34.9,
            "QD": 9.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03553587,
            "VA": -41.0435916,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 998,
            "TYPE": 1,
            "PD": 16.4,
            "QD": 19.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06713424,
            "VA": -26.3619778,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 999,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09618115,
            "VA": -25.045695,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1000,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09640802,
            "VA": -35.0672583,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1001,
            "TYPE": 1,
            "PD": 7.8,
            "QD": 5.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.991511057,
            "VA": -29.6418661,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1002,
            "TYPE": 1,
            "PD": 1.6,
            "QD": 1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03677739,
            "VA": -35.9546378,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1003,
            "TYPE": 1,
            "PD": 15.8,
            "QD": -12.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0391101,
            "VA": -12.0279816,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1004,
            "TYPE": 1,
            "PD": 33.2,
            "QD": -6.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02477608,
            "VA": -3.06988838,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1005,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02018661,
            "VA": -5.94468634,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.11042,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1006,
            "TYPE": 1,
            "PD": 10.9,
            "QD": -4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04066755,
            "VA": -20.9445208,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1007,
            "TYPE": 1,
            "PD": 46.6,
            "QD": -5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05128008,
            "VA": -34.2237782,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1008,
            "TYPE": 1,
            "PD": 8.9,
            "QD": -0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03998479,
            "VA": -8.80715984,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1010,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05545281,
            "VA": -14.6676073,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1011,
            "TYPE": 1,
            "PD": 49.0,
            "QD": 4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03256649,
            "VA": -14.4147961,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 2053,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -60,
            "BUS_AREA": 1,
            "VM": 0.97090541,
            "VA": -42.0230338,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2054,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -60,
            "BUS_AREA": 1,
            "VM": 0.983628272,
            "VA": -42.1340569,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1012,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03335669,
            "VA": -41.102213,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1013,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03708214,
            "VA": -40.4581855,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1014,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03774255,
            "VA": -40.4483637,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1015,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04375324,
            "VA": -38.4375824,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1017,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03905238,
            "VA": -37.7255013,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03718
        },
        {
            "BUS_I": 1018,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04101555,
            "VA": -37.4313542,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03718
        },
        {
            "BUS_I": 1021,
            "TYPE": 1,
            "PD": 112.7,
            "QD": 15.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05187594,
            "VA": -16.7129717,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1022,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04929707,
            "VA": -32.547501,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1023,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05081375,
            "VA": -27.975002,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04114
        },
        {
            "BUS_I": 1024,
            "TYPE": 1,
            "PD": 135.0,
            "QD": 23.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05027346,
            "VA": -33.917811,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1025,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0361316,
            "VA": -40.1306733,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1026,
            "TYPE": 1,
            "PD": 35.7,
            "QD": -0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02714803,
            "VA": -47.3235545,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1027,
            "TYPE": 1,
            "PD": 86.2,
            "QD": 3.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03944375,
            "VA": -6.02770681,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1028,
            "TYPE": 1,
            "PD": 106.1,
            "QD": 107.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01915567,
            "VA": -36.9324489,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1029,
            "TYPE": 1,
            "PD": 39.1,
            "QD": 12.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04044077,
            "VA": -33.6164097,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09182,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1030,
            "TYPE": 1,
            "PD": 125.1,
            "QD": 6.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06189419,
            "VA": -32.5660312,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1031,
            "TYPE": 1,
            "PD": 121.7,
            "QD": 5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02144392,
            "VA": -29.8262519,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1032,
            "TYPE": 1,
            "PD": 72.7,
            "QD": -10.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02843974,
            "VA": -44.8218366,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.924444
        },
        {
            "BUS_I": 1033,
            "TYPE": 1,
            "PD": 125.9,
            "QD": 13.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05205401,
            "VA": -32.8141759,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1035,
            "TYPE": 1,
            "PD": 244.5,
            "QD": 11.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05478014,
            "VA": -18.2764966,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1036,
            "TYPE": 1,
            "PD": 17.7,
            "QD": 4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04621829,
            "VA": -12.1153043,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1037,
            "TYPE": 1,
            "PD": 9.1,
            "QD": 3.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03095525,
            "VA": -36.3625087,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1038,
            "TYPE": 1,
            "PD": 88.1,
            "QD": 47.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02070206,
            "VA": -46.3244837,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1834,
            "TYPE": 1,
            "PD": -1.5,
            "QD": -2.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03452859,
            "VA": -37.4303562,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08907,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1039,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03533633,
            "VA": -8.00607123,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1040,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05535352,
            "VA": -25.9410237,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08519,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1041,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05608189,
            "VA": -22.386827,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1042,
            "TYPE": 1,
            "PD": 49.1,
            "QD": 3.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01636019,
            "VA": -46.5885695,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1043,
            "TYPE": 1,
            "PD": 106.6,
            "QD": -8.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05277106,
            "VA": -12.2184398,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1044,
            "TYPE": 1,
            "PD": 99.0,
            "QD": 9.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03281798,
            "VA": -6.14518917,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1045,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04178104,
            "VA": -21.7209684,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1046,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04177354,
            "VA": -21.7220204,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1047,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04177313,
            "VA": -21.7220091,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1048,
            "TYPE": 1,
            "PD": 14.7,
            "QD": -13.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07999446,
            "VA": -19.3657916,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10901,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1049,
            "TYPE": 1,
            "PD": -5.2,
            "QD": -9.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06030313,
            "VA": -25.7152126,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1050,
            "TYPE": 1,
            "PD": 85.1,
            "QD": -25.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03986766,
            "VA": -29.8041333,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1051,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04225131,
            "VA": -27.8991531,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1052,
            "TYPE": 1,
            "PD": 150.5,
            "QD": 9.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04171399,
            "VA": -21.7304441,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1053,
            "TYPE": 1,
            "PD": 39.6,
            "QD": 3.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02582778,
            "VA": -3.0800609,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1054,
            "TYPE": 1,
            "PD": 79.1,
            "QD": 21.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05258035,
            "VA": -32.8689497,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1055,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0328253,
            "VA": -5.33626253,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1056,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04525391,
            "VA": -6.33445527,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 1057,
            "TYPE": 1,
            "PD": 20.5,
            "QD": -3.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0394162,
            "VA": -24.9420632,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1058,
            "TYPE": 1,
            "PD": 37.0,
            "QD": 4.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03476541,
            "VA": -39.6641942,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09025,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1059,
            "TYPE": 1,
            "PD": 169.5,
            "QD": 22.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0244299,
            "VA": -36.9673931,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1060,
            "TYPE": 1,
            "PD": 20.4,
            "QD": -3.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02347345,
            "VA": -1.61224138,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1061,
            "TYPE": 1,
            "PD": 3.5,
            "QD": 2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04481955,
            "VA": -32.3294781,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09515,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1062,
            "TYPE": 1,
            "PD": 184.5,
            "QD": 10.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04284588,
            "VA": -35.3669411,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1064,
            "TYPE": 1,
            "PD": 22.8,
            "QD": 11.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02458302,
            "VA": -2.94057297,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1065,
            "TYPE": 1,
            "PD": 19.7,
            "QD": -13.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02463349,
            "VA": -2.94401821,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1066,
            "TYPE": 1,
            "PD": 52.7,
            "QD": 27.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02448203,
            "VA": -2.94615891,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1067,
            "TYPE": 1,
            "PD": 1.5,
            "QD": -1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03492243,
            "VA": -35.2071321,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1068,
            "TYPE": 1,
            "PD": 4.1,
            "QD": 0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04651801,
            "VA": -32.7549452,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1069,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00966711,
            "VA": 3.78638709,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00202
        },
        {
            "BUS_I": 1070,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00941922,
            "VA": 3.58980825,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00202
        },
        {
            "BUS_I": 1071,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04022344,
            "VA": -25.1064747,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1072,
            "TYPE": 1,
            "PD": 11.5,
            "QD": 1.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04005582,
            "VA": -25.1294197,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1073,
            "TYPE": 1,
            "PD": 0.5,
            "QD": -0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03593811,
            "VA": -40.9730344,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1074,
            "TYPE": 1,
            "PD": 13.2,
            "QD": -0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0358904,
            "VA": -40.9774951,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1075,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03709042,
            "VA": -39.0814118,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1076,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03709091,
            "VA": -39.0814155,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1077,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03709042,
            "VA": -39.0814118,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1078,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03708988,
            "VA": -39.0811434,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1079,
            "TYPE": 1,
            "PD": 86.3,
            "QD": -15.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04558666,
            "VA": -35.1524675,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09539,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1080,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04907661,
            "VA": -32.9484398,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03658
        },
        {
            "BUS_I": 1081,
            "TYPE": 1,
            "PD": 18.8,
            "QD": -13.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03536606,
            "VA": -36.8505142,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1082,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03079999,
            "VA": -36.1331484,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1083,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03078061,
            "VA": -36.1174463,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1084,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03080156,
            "VA": -36.1283369,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1085,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03078161,
            "VA": -36.1182196,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1086,
            "TYPE": 1,
            "PD": 27.0,
            "QD": -5.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04764417,
            "VA": -38.5547308,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1087,
            "TYPE": 1,
            "PD": 16.8,
            "QD": 1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03452148,
            "VA": -40.3639779,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1088,
            "TYPE": 1,
            "PD": 38.1,
            "QD": 8.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03434215,
            "VA": -40.3785636,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1089,
            "TYPE": 1,
            "PD": 45.7,
            "QD": -16.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03830727,
            "VA": -34.6793474,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09673,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1090,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02357046,
            "VA": -2.02768843,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1092,
            "TYPE": 1,
            "PD": 45.6,
            "QD": 2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02863306,
            "VA": -26.2506672,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1093,
            "TYPE": 1,
            "PD": 55.0,
            "QD": -2.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04487504,
            "VA": -16.9685678,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1095,
            "TYPE": 1,
            "PD": 59.4,
            "QD": -8.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05447207,
            "VA": -18.436277,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1096,
            "TYPE": 1,
            "PD": 119.0,
            "QD": -0.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03114536,
            "VA": -17.1028446,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1097,
            "TYPE": 1,
            "PD": 31.1,
            "QD": -1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04687204,
            "VA": -36.394632,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1098,
            "TYPE": 1,
            "PD": 24.1,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03624406,
            "VA": -36.5833049,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1099,
            "TYPE": 1,
            "PD": 30.1,
            "QD": 10.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02242925,
            "VA": -2.16414337,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1100,
            "TYPE": 1,
            "PD": 3.7,
            "QD": 5.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05255801,
            "VA": -32.8706532,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1101,
            "TYPE": 1,
            "PD": 75.6,
            "QD": -5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02733452,
            "VA": -5.09663278,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1103,
            "TYPE": 1,
            "PD": 35.6,
            "QD": -9.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03577237,
            "VA": -37.3858172,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1104,
            "TYPE": 1,
            "PD": 62.2,
            "QD": 28.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03600515,
            "VA": -40.100063,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1105,
            "TYPE": 1,
            "PD": 30.1,
            "QD": -1.1,
            "GS": 0,
            "BS": -80,
            "BUS_AREA": 1,
            "VM": 1.02216264,
            "VA": -40.447963,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1106,
            "TYPE": 1,
            "PD": 22.1,
            "QD": -10.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03018126,
            "VA": -33.6616556,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1107,
            "TYPE": 1,
            "PD": 93.5,
            "QD": 10.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04659031,
            "VA": -33.7921063,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1108,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05223307,
            "VA": -33.8823976,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1109,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04906278,
            "VA": -30.9570252,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1110,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04955784,
            "VA": -30.607963,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1112,
            "TYPE": 1,
            "PD": 10.5,
            "QD": 14.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04294593,
            "VA": -5.43269531,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1113,
            "TYPE": 1,
            "PD": -0.7,
            "QD": 5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06206797,
            "VA": -8.64817971,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1114,
            "TYPE": 1,
            "PD": 11.0,
            "QD": -2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03508523,
            "VA": -8.82129665,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1115,
            "TYPE": 1,
            "PD": 124.8,
            "QD": 6.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03255662,
            "VA": -35.4211444,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1116,
            "TYPE": 1,
            "PD": 23.3,
            "QD": -2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02719538,
            "VA": -47.3032508,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1117,
            "TYPE": 1,
            "PD": 17.5,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0272028,
            "VA": -47.2997054,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1118,
            "TYPE": 1,
            "PD": 78.0,
            "QD": 7.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02890224,
            "VA": -43.9215236,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.07769,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1119,
            "TYPE": 1,
            "PD": 37.5,
            "QD": -25.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01822712,
            "VA": -46.250875,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1120,
            "TYPE": 1,
            "PD": -2.3,
            "QD": -1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01625932,
            "VA": -12.6270897,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1121,
            "TYPE": 1,
            "PD": 132.9,
            "QD": 17.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03283435,
            "VA": -5.32260255,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1123,
            "TYPE": 1,
            "PD": 41.9,
            "QD": -5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04309421,
            "VA": -40.8178797,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1124,
            "TYPE": 1,
            "PD": 31.2,
            "QD": -5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04315997,
            "VA": -40.8198082,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 2048,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.959579416,
            "VA": -16.190209,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1125,
            "TYPE": 1,
            "PD": 26.7,
            "QD": -4.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04961776,
            "VA": -15.6221457,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0914,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1126,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04603819,
            "VA": -12.2029829,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10597,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 1127,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02867012,
            "VA": -25.4503538,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1128,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04183979,
            "VA": -23.4846314,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1129,
            "TYPE": 1,
            "PD": 4.8,
            "QD": 3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01393655,
            "VA": -47.0983013,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1130,
            "TYPE": 1,
            "PD": 26.4,
            "QD": 5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0475565,
            "VA": -36.5253289,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1131,
            "TYPE": 1,
            "PD": 59.6,
            "QD": 20.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02527854,
            "VA": -41.5429527,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1132,
            "TYPE": 1,
            "PD": 14.0,
            "QD": 4.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03272447,
            "VA": -44.590381,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1133,
            "TYPE": 1,
            "PD": 0.3,
            "QD": -0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04803908,
            "VA": -36.5080924,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09053,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1134,
            "TYPE": 1,
            "PD": 5.8,
            "QD": -0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04785738,
            "VA": -36.522459,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09053,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1135,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0453526,
            "VA": -36.6530959,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1136,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04564681,
            "VA": -36.6963851,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1137,
            "TYPE": 1,
            "PD": 92.0,
            "QD": 15.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04318137,
            "VA": -16.1616759,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1138,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03013195,
            "VA": -12.5284316,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1139,
            "TYPE": 1,
            "PD": -19.4,
            "QD": -20.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04496648,
            "VA": -33.3605311,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09277,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1140,
            "TYPE": 1,
            "PD": 81.6,
            "QD": -2.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05193741,
            "VA": -33.2231375,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1141,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03445492,
            "VA": -8.16353954,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1142,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03283568,
            "VA": -5.2547846,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1143,
            "TYPE": 1,
            "PD": 59.7,
            "QD": 6.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05043585,
            "VA": -33.4664877,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1144,
            "TYPE": 1,
            "PD": 141.0,
            "QD": 9.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03922399,
            "VA": -22.7458411,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1145,
            "TYPE": 1,
            "PD": 40.2,
            "QD": 10.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02833334,
            "VA": -17.1982933,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1146,
            "TYPE": 1,
            "PD": 63.5,
            "QD": 22.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0374126,
            "VA": -34.3040413,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1147,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04986246,
            "VA": -15.6252534,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09224,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1148,
            "TYPE": 1,
            "PD": 1.9,
            "QD": -7.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04563922,
            "VA": -32.4655006,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08925,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1149,
            "TYPE": 1,
            "PD": 99.5,
            "QD": -9.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0526704,
            "VA": -18.298715,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1150,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05302519,
            "VA": -15.761398,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 1151,
            "TYPE": 1,
            "PD": 15.8,
            "QD": 3.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04144814,
            "VA": -34.0545681,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1152,
            "TYPE": 1,
            "PD": 72.1,
            "QD": 16.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04864972,
            "VA": -38.7985757,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1153,
            "TYPE": 1,
            "PD": 24.6,
