            "QD": 0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0321893,
            "VA": -5.64688044,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1154,
            "TYPE": 1,
            "PD": 54.1,
            "QD": -2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04962933,
            "VA": -12.6118801,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1155,
            "TYPE": 1,
            "PD": 9.3,
            "QD": -14.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06319986,
            "VA": -26.4660128,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 2049,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -58,
            "BUS_AREA": 1,
            "VM": 0.987300764,
            "VA": -40.9938045,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1156,
            "TYPE": 1,
            "PD": 32.1,
            "QD": 5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03688826,
            "VA": -39.749186,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1157,
            "TYPE": 1,
            "PD": 9.3,
            "QD": -3.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03603193,
            "VA": -40.5092031,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1158,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03800301,
            "VA": -38.0520961,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03364
        },
        {
            "BUS_I": 1159,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04865889,
            "VA": -15.3309663,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1160,
            "TYPE": 1,
            "PD": 4.9,
            "QD": -0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03639651,
            "VA": -40.746665,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1161,
            "TYPE": 1,
            "PD": 11.7,
            "QD": -13.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05509043,
            "VA": -15.9538877,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09235,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1162,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03598321,
            "VA": -36.0614227,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1163,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04267002,
            "VA": -34.4885346,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1164,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03591926,
            "VA": -40.9722419,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1165,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03078376,
            "VA": -40.9478796,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1166,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04366811,
            "VA": -16.4064416,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1167,
            "TYPE": 1,
            "PD": 18.9,
            "QD": 7.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01328048,
            "VA": -37.2168856,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1168,
            "TYPE": 1,
            "PD": 54.4,
            "QD": 8.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02877953,
            "VA": -25.3549765,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1169,
            "TYPE": 1,
            "PD": 14.6,
            "QD": 1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03646266,
            "VA": -36.2150096,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1170,
            "TYPE": 1,
            "PD": 118.2,
            "QD": 16.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03194976,
            "VA": -5.49113459,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1171,
            "TYPE": 1,
            "PD": 18.3,
            "QD": 0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02147105,
            "VA": -47.294755,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1172,
            "TYPE": 1,
            "PD": 51.8,
            "QD": 10.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02137307,
            "VA": -47.3070075,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 2038,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.988828906,
            "VA": -33.4824884,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1173,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03981039,
            "VA": -33.3410718,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1174,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04722339,
            "VA": -31.9034864,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1175,
            "TYPE": 1,
            "PD": 21.9,
            "QD": 5.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04777863,
            "VA": -28.8909279,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1176,
            "TYPE": 1,
            "PD": 67.6,
            "QD": 4.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0280404,
            "VA": -45.3363426,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1177,
            "TYPE": 1,
            "PD": 38.9,
            "QD": 5.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03970623,
            "VA": -38.8273513,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1178,
            "TYPE": 1,
            "PD": 48.8,
            "QD": 5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04472814,
            "VA": -36.8667174,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1179,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05037907,
            "VA": -37.4133126,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1180,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05426617,
            "VA": -35.4436827,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1181,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05463012,
            "VA": -37.5130148,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1182,
            "TYPE": 1,
            "PD": 9.3,
            "QD": -4.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04522644,
            "VA": -16.1384601,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1183,
            "TYPE": 1,
            "PD": 152.2,
            "QD": -34.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04960989,
            "VA": -27.0261032,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1184,
            "TYPE": 1,
            "PD": 43.4,
            "QD": -5.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03459986,
            "VA": -9.50497494,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1185,
            "TYPE": 1,
            "PD": 144.2,
            "QD": 5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03207496,
            "VA": -16.9283719,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1186,
            "TYPE": 1,
            "PD": 0.2,
            "QD": -3.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02964153,
            "VA": -16.3778233,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1187,
            "TYPE": 1,
            "PD": 0.3,
            "QD": -1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02955627,
            "VA": -16.3767061,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1188,
            "TYPE": 1,
            "PD": 47.9,
            "QD": -1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03445943,
            "VA": -40.3492456,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1189,
            "TYPE": 1,
            "PD": 98.9,
            "QD": -10.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01516155,
            "VA": -45.928028,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 1190,
            "TYPE": 1,
            "PD": 61.7,
            "QD": -33.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05541459,
            "VA": -28.4651789,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08632,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1191,
            "TYPE": 1,
            "PD": 6.8,
            "QD": 6.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03209998,
            "VA": -8.46715072,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10701,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1192,
            "TYPE": 1,
            "PD": 12.9,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01919907,
            "VA": -36.9328543,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1193,
            "TYPE": 1,
            "PD": 125.9,
            "QD": 9.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05369293,
            "VA": -33.8835406,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1194,
            "TYPE": 1,
            "PD": 2.9,
            "QD": -1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03999917,
            "VA": -8.73887386,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1195,
            "TYPE": 1,
            "PD": 2.9,
            "QD": -1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03999927,
            "VA": -8.73887429,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1835,
            "TYPE": 1,
            "PD": 35.6,
            "QD": -10.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04363503,
            "VA": -18.7251472,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1836,
            "TYPE": 1,
            "PD": 52.8,
            "QD": 4.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04952693,
            "VA": -16.4808661,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1196,
            "TYPE": 1,
            "PD": 11.9,
            "QD": -1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03566572,
            "VA": -36.2524015,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1197,
            "TYPE": 1,
            "PD": 94.2,
            "QD": 3.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04847675,
            "VA": -38.9922578,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1198,
            "TYPE": 1,
            "PD": 79.1,
            "QD": 14.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0338531,
            "VA": -7.85013889,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1199,
            "TYPE": 1,
            "PD": 185.8,
            "QD": 19.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04472741,
            "VA": -32.9537761,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0973,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1200,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04800707,
            "VA": -29.4994374,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10969,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1201,
            "TYPE": 1,
            "PD": 15.7,
            "QD": 0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04540108,
            "VA": -24.8349962,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1202,
            "TYPE": 1,
            "PD": 66.6,
            "QD": 6.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04757294,
            "VA": -37.5323295,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1203,
            "TYPE": 1,
            "PD": 24.3,
            "QD": -2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03329747,
            "VA": -42.1330758,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1204,
            "TYPE": 1,
            "PD": 12.4,
            "QD": 0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03326064,
            "VA": -42.1057583,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1205,
            "TYPE": 1,
            "PD": 53.9,
            "QD": -5.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05543263,
            "VA": -26.8175257,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08917,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1206,
            "TYPE": 1,
            "PD": 133.9,
            "QD": 19.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04457562,
            "VA": -8.12434909,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1207,
            "TYPE": 1,
            "PD": 28.5,
            "QD": 9.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02468476,
            "VA": -3.910592,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1208,
            "TYPE": 1,
            "PD": 105.0,
            "QD": 19.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04214895,
            "VA": -11.0033535,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1209,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04763395,
            "VA": -15.5500202,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1210,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0344059,
            "VA": -8.27777944,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1211,
            "TYPE": 1,
            "PD": 12.7,
            "QD": -4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01180961,
            "VA": -13.810946,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1212,
            "TYPE": 1,
            "PD": 1.0,
            "QD": 3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04221425,
            "VA": -24.9449057,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1213,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0428322,
            "VA": -21.3985041,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1214,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04284608,
            "VA": -21.4051968,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 2039,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.912502783,
            "VA": -29.3573071,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1215,
            "TYPE": 1,
            "PD": 96.8,
            "QD": -3.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03347337,
            "VA": -29.0697664,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1216,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04297913,
            "VA": -25.3785621,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1217,
            "TYPE": 1,
            "PD": 62.3,
            "QD": 6.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03314098,
            "VA": -5.6731455,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1218,
            "TYPE": 1,
            "PD": 44.3,
            "QD": -17.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05377274,
            "VA": -20.626331,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1219,
            "TYPE": 1,
            "PD": 73.8,
            "QD": 6.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05244245,
            "VA": -18.2619505,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1220,
            "TYPE": 1,
            "PD": 78.7,
            "QD": -4.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05270388,
            "VA": -18.4126991,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1221,
            "TYPE": 2,
            "PD": 10.8,
            "QD": -11.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.056,
            "VA": -14.6743324,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1222,
            "TYPE": 1,
            "PD": 104.1,
            "QD": 45.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0379918,
            "VA": -34.4682591,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0952,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1223,
            "TYPE": 1,
            "PD": 82.8,
            "QD": -2.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03888268,
            "VA": -34.940697,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0952,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1224,
            "TYPE": 1,
            "PD": 131.5,
            "QD": 1.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03117909,
            "VA": -24.7292718,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1225,
            "TYPE": 1,
            "PD": 126.4,
            "QD": 26.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04183359,
            "VA": -33.3584266,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09255,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1226,
            "TYPE": 1,
            "PD": 35.6,
            "QD": 1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04176666,
            "VA": -25.0227363,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1227,
            "TYPE": 1,
            "PD": 54.5,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02636867,
            "VA": -41.3779224,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1228,
            "TYPE": 1,
            "PD": 21.2,
            "QD": -2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03451594,
            "VA": -40.3735874,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1229,
            "TYPE": 1,
            "PD": 77.0,
            "QD": -5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04481756,
            "VA": -37.8337091,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08931,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1230,
            "TYPE": 1,
            "PD": 35.4,
            "QD": 6.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03581781,
            "VA": -22.694054,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1231,
            "TYPE": 1,
            "PD": 68.0,
            "QD": -5.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0555628,
            "VA": -18.0665001,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1232,
            "TYPE": 1,
            "PD": 64.4,
            "QD": 11.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03598012,
            "VA": -41.016121,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1233,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04880846,
            "VA": -19.7133668,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09148,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1234,
            "TYPE": 1,
            "PD": 20.4,
            "QD": 5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02475124,
            "VA": -47.1695501,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1235,
            "TYPE": 1,
            "PD": 19.1,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02485831,
            "VA": -47.1692648,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1236,
            "TYPE": 1,
            "PD": 84.6,
            "QD": 2.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05240594,
            "VA": -35.0800648,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1237,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06517162,
            "VA": -8.02093694,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08809,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1238,
            "TYPE": 1,
            "PD": 54.3,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03747982,
            "VA": -6.66447081,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1239,
            "TYPE": 1,
            "PD": 29.8,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04865299,
            "VA": -16.5317099,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1240,
            "TYPE": 1,
            "PD": 135.5,
            "QD": 22.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04730411,
            "VA": -16.5446111,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1241,
            "TYPE": 1,
            "PD": 118.9,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03634911,
            "VA": -18.2583216,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1242,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04345616,
            "VA": -14.0094658,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1243,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04021029,
            "VA": -13.8214939,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1246,
            "TYPE": 1,
            "PD": 44.7,
            "QD": -1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03328725,
            "VA": -39.3232278,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 1247,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02134002,
            "VA": -36.7696949,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1248,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02134002,
            "VA": -36.7696949,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1249,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02134003,
            "VA": -36.7697015,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1250,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02135541,
            "VA": -36.7785548,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1251,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02135461,
            "VA": -36.7816398,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1252,
            "TYPE": 1,
            "PD": 3.1,
            "QD": -5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04405072,
            "VA": -33.5660539,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09108,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1253,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02201326,
            "VA": -22.6902753,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1254,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09643503,
            "VA": -25.0390225,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1255,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.046,
            "VA": -16.5215055,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08174,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1256,
            "TYPE": 1,
            "PD": 56.3,
            "QD": -11.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03355977,
            "VA": -44.6576506,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.937778
        },
        {
            "BUS_I": 1257,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04133178,
            "VA": -17.4596567,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1258,
            "TYPE": 1,
            "PD": 56.9,
            "QD": 4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03166839,
            "VA": -12.9456761,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1259,
            "TYPE": 1,
            "PD": 5.0,
            "QD": -5.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03648165,
            "VA": -31.1778114,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1260,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04299835,
            "VA": -28.4745574,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1261,
            "TYPE": 1,
            "PD": 34.8,
            "QD": -6.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04277555,
            "VA": -21.2164217,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1262,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05334473,
            "VA": -11.7166796,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1263,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05501102,
            "VA": -9.44494092,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04306
        },
        {
            "BUS_I": 1264,
            "TYPE": 1,
            "PD": -0.6,
            "QD": -11.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03738433,
            "VA": -10.5839134,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1265,
            "TYPE": 1,
            "PD": 28.6,
            "QD": 2.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0537153,
            "VA": -17.5868172,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1266,
            "TYPE": 1,
            "PD": 41.3,
            "QD": 17.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06167127,
            "VA": -30.929524,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09416,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1267,
            "TYPE": 1,
            "PD": 74.9,
            "QD": -13.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04418036,
            "VA": -19.6347819,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1268,
            "TYPE": 2,
            "PD": 115.0,
            "QD": 44.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.027,
            "VA": -31.4226123,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08546,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1269,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04764275,
            "VA": -4.94992816,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1270,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05131723,
            "VA": -4.86301946,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1271,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05446599,
            "VA": -2.17217032,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04873
        },
        {
            "BUS_I": 1272,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05026042,
            "VA": -20.2873424,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1273,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04217887,
            "VA": -27.9137898,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1274,
            "TYPE": 1,
            "PD": 84.8,
            "QD": 17.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03634862,
            "VA": -41.232634,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1275,
            "TYPE": 1,
            "PD": 42.1,
            "QD": 3.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04330058,
            "VA": -40.8620369,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1276,
            "TYPE": 1,
            "PD": 198.5,
            "QD": -12.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05163282,
            "VA": -26.0413814,
            "BASE_KV": 90,
            "ZONE": 1,
            "VMAX": 1.07778,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1277,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04359797,
            "VA": -20.7095196,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1278,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04337672,
            "VA": -20.7101399,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1279,
            "TYPE": 1,
            "PD": 92.3,
            "QD": 14.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03823971,
            "VA": -6.61073106,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1280,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03885454,
            "VA": -39.9626866,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1281,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04142346,
            "VA": -36.6468454,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1282,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04112046,
            "VA": -36.7930565,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1285,
            "TYPE": 1,
            "PD": 250.4,
            "QD": -0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01735152,
            "VA": -30.1707984,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1286,
            "TYPE": 1,
            "PD": 68.7,
            "QD": -18.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02107498,
            "VA": -46.3168551,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1287,
            "TYPE": 1,
            "PD": 10.9,
            "QD": -2.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04031027,
            "VA": -32.7673074,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1288,
            "TYPE": 1,
            "PD": 25.6,
            "QD": 4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04814925,
            "VA": -37.9646695,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1289,
            "TYPE": 1,
            "PD": 161.2,
            "QD": -7.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03119389,
            "VA": -36.5708164,
            "BASE_KV": 90,
            "ZONE": 1,
            "VMAX": 1.0825,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1290,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04844961,
            "VA": -32.2601081,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1291,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0484348,
            "VA": -32.2663176,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1292,
            "TYPE": 1,
            "PD": 48.8,
            "QD": 9.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03329672,
            "VA": -41.7925328,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00226
        },
        {
            "BUS_I": 1294,
            "TYPE": 1,
            "PD": 49.8,
            "QD": 7.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02587055,
            "VA": -41.5036108,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1295,
            "TYPE": 1,
            "PD": 222.5,
            "QD": 12.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04177682,
            "VA": -17.7161493,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1296,
            "TYPE": 1,
            "PD": 37.1,
            "QD": -3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0398319,
            "VA": -33.7178805,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1297,
            "TYPE": 1,
            "PD": 43.1,
            "QD": -6.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0396595,
            "VA": -33.5273563,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 2040,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -54,
            "BUS_AREA": 1,
            "VM": 0.994957581,
            "VA": -30.0119032,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1298,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03977646,
            "VA": -29.2111534,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1299,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04383083,
            "VA": -26.1565051,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1300,
            "TYPE": 1,
            "PD": 36.3,
            "QD": -18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05713328,
            "VA": -17.6481993,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1301,
            "TYPE": 1,
            "PD": 116.6,
            "QD": 22.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0437826,
            "VA": -14.042332,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1302,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0468484,
            "VA": -12.4401823,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 1303,
            "TYPE": 1,
            "PD": 142.0,
            "QD": 23.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04726967,
            "VA": -33.123312,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1304,
            "TYPE": 1,
            "PD": 92.0,
            "QD": 17.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02544626,
            "VA": -17.7758365,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1305,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01157486,
            "VA": 4.66325267,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1306,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01210548,
            "VA": 4.55962746,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1307,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01250492,
            "VA": 4.67687632,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1308,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01167245,
            "VA": 4.32242792,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1309,
            "TYPE": 1,
            "PD": 41.2,
            "QD": 9.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02331698,
            "VA": -45.8253193,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1310,
            "TYPE": 1,
            "PD": 2.0,
            "QD": 2.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02333684,
            "VA": -45.8211416,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1311,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0095601,
            "VA": 3.73847252,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1312,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00901537,
            "VA": 3.80184904,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1313,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00870826,
            "VA": 3.33242103,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1314,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04829938,
            "VA": -5.35984555,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1315,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00870987,
            "VA": 3.59765817,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1316,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00890199,
            "VA": 3.49957848,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1317,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00891464,
            "VA": 3.51527215,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1318,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00928537,
            "VA": 3.54606296,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1319,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00949992,
            "VA": 3.7556498,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1320,
            "TYPE": 3,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05884172,
            "VA": -0.0734779374,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.05526
        },
        {
            "BUS_I": 1321,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.039,
            "VA": -7.53556681,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10847,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1322,
            "TYPE": 1,
            "PD": 107.7,
            "QD": 13.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0478023,
            "VA": -20.6805812,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1323,
            "TYPE": 1,
            "PD": 0.8,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00965921,
            "VA": -45.3532855,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1324,
            "TYPE": 1,
            "PD": 24.7,
            "QD": 6.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00956842,
            "VA": -45.3608206,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1838,
            "TYPE": 1,
            "PD": 7.1,
            "QD": -1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00965701,
            "VA": -45.35555,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1325,
            "TYPE": 1,
            "PD": 29.5,
            "QD": 3.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03589409,
            "VA": -41.0401173,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1326,
            "TYPE": 1,
            "PD": 4.1,
            "QD": -7.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04639943,
            "VA": -34.3800374,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09553,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1327,
            "TYPE": 1,
            "PD": 26.2,
            "QD": 3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04621826,
            "VA": -16.5253658,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1328,
            "TYPE": 1,
            "PD": 4.0,
            "QD": -2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04715952,
            "VA": -23.3905967,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08494,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1329,
            "TYPE": 1,
            "PD": 104.5,
            "QD": 6.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04480536,
            "VA": -16.9426009,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1330,
            "TYPE": 1,
            "PD": 42.6,
            "QD": 12.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05869803,
            "VA": -25.4616897,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1331,
            "TYPE": 1,
            "PD": 22.7,
            "QD": 23.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01011107,
            "VA": 3.82871766,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 1332,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03632414,
            "VA": -39.4550185,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1333,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.023979,
            "VA": -39.6655299,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1334,
            "TYPE": 1,
            "PD": 77.9,
            "QD": 4.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0497912,
            "VA": -16.4448797,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1335,
            "TYPE": 2,
            "PD": 7.2,
            "QD": 1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.021,
            "VA": -11.741276,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1336,
            "TYPE": 1,
            "PD": 46.0,
            "QD": -13.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03539369,
            "VA": -15.0003593,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1337,
            "TYPE": 1,
            "PD": 1.4,
            "QD": -7.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04213998,
            "VA": -9.5810523,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1338,
            "TYPE": 1,
            "PD": 80.1,
            "QD": 8.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03051377,
            "VA": -8.89830024,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1339,
            "TYPE": 1,
            "PD": 43.5,
            "QD": 1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02183078,
            "VA": -46.1761654,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1340,
            "TYPE": 1,
            "PD": 43.5,
            "QD": -8.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03921321,
            "VA": -41.4026074,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09103,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1341,
            "TYPE": 1,
            "PD": 48.7,
            "QD": 1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04486249,
            "VA": -32.3270239,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09515,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1342,
            "TYPE": 1,
            "PD": 54.1,
            "QD": -11.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0459134,
            "VA": -24.4874158,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1343,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05447357,
            "VA": -13.5082454,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02945
        },
        {
            "BUS_I": 1344,
            "TYPE": 1,
            "PD": 100.9,
            "QD": 15.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05175847,
            "VA": -33.7152007,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08975,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1345,
            "TYPE": 1,
            "PD": 36.0,
            "QD": -16.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05394015,
            "VA": -33.9473861,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08975,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1347,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04825223,
            "VA": -31.1569993,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1348,
            "TYPE": 1,
            "PD": 48.7,
            "QD": 5.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02087958,
            "VA": -46.6225843,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1349,
            "TYPE": 1,
            "PD": 104.7,
            "QD": 10.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0386544,
            "VA": -16.748725,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1350,
            "TYPE": 1,
            "PD": -18.6,
            "QD": -13.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06214748,
            "VA": -24.9500654,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 2055,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 1.00486885,
            "VA": -17.6914446,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1351,
            "TYPE": 1,
            "PD": 45.2,
            "QD": -12.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05698252,
            "VA": -17.2507541,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1352,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06164898,
            "VA": -14.0363839,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 1353,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04303004,
            "VA": -21.5961276,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1354,
            "TYPE": 1,
            "PD": 27.0,
            "QD": -10.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04805112,
            "VA": -38.5055915,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1355,
            "TYPE": 1,
            "PD": 151.5,
            "QD": -36.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05892539,
            "VA": -16.9779646,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1356,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.046,
            "VA": -11.6395477,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.07815,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1357,
            "TYPE": 1,
            "PD": 74.2,
            "QD": 15.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04870089,
            "VA": -38.9252738,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1358,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02494876,
            "VA": -47.1473101,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1359,
            "TYPE": 1,
            "PD": 80.1,
            "QD": -23.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03584296,
            "VA": -25.1834594,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1360,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03564256,
            "VA": -40.8765214,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1361,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04011921,
            "VA": -38.5662739,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 0.973684
        },
        {
            "BUS_I": 1362,
            "TYPE": 1,
            "PD": 5.9,
            "QD": 0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0340925,
            "VA": -42.8710786,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1363,
            "TYPE": 1,
            "PD": 29.6,
            "QD": -10.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04903588,
            "VA": -30.937779,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09152,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1364,
            "TYPE": 1,
            "PD": 30.1,
            "QD": -6.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04476096,
            "VA": -30.0494131,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09152,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1365,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05107758,
            "VA": -28.2378886,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1366,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04221943,
            "VA": -33.4588814,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09299,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1367,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04584759,
            "VA": -29.9042302,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1368,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04659589,
            "VA": -29.0237451,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1371,
            "TYPE": 1,
            "PD": 19.3,
            "QD": -0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0265076,
            "VA": -41.417998,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1372,
            "TYPE": 1,
            "PD": 41.3,
            "QD": 10.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02225674,
            "VA": -40.5146647,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1373,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.98671275,
            "VA": -38.3813546,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1374,
            "TYPE": 1,
            "PD": 90.8,
            "QD": 11.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04652104,
            "VA": -36.2033962,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1375,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05025368,
            "VA": -33.8375541,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1376,
            "TYPE": 1,
            "PD": 88.8,
            "QD": -2.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04409316,
            "VA": -13.2413028,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1377,
            "TYPE": 1,
            "PD": 138.9,
            "QD": 9.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04898485,
            "VA": -7.69242902,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1378,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0263798,
            "VA": -41.2967953,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1379,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02639349,
            "VA": -41.2970033,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1380,
            "TYPE": 1,
            "PD": 50.5,
            "QD": 0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04497488,
            "VA": -36.9451857,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1381,
            "TYPE": 1,
            "PD": 82.6,
            "QD": 19.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02632653,
            "VA": -41.3742922,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1382,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09874948,
            "VA": -35.6426875,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1383,
            "TYPE": 1,
            "PD": 32.7,
            "QD": -18.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04937348,
            "VA": -32.2971406,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 2041,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -60,
            "BUS_AREA": 1,
            "VM": 0.992812778,
            "VA": -36.5883743,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2042,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -58,
            "BUS_AREA": 1,
            "VM": 1.00228409,
            "VA": -37.2531858,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2060,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -58,
            "BUS_AREA": 1,
            "VM": 0.997206345,
            "VA": -36.946734,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2073,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -60,
            "BUS_AREA": 1,
            "VM": 0.985034906,
            "VA": -36.9968508,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1384,
            "TYPE": 1,
            "PD": 62.0,
            "QD": 18.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03515346,
            "VA": -36.1834046,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1385,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04490796,
            "VA": -36.1278755,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1386,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04142078,
            "VA": -33.0932442,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1387,
            "TYPE": 1,
            "PD": 92.1,
            "QD": -2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03122196,
            "VA": -34.338489,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1388,
            "TYPE": 1,
            "PD": 1.5,
            "QD": -4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03570575,
            "VA": -36.2378918,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1389,
            "TYPE": 1,
            "PD": 161.8,
            "QD": -26.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.99999899,
            "VA": -25.5869567,
            "BASE_KV": 90,
            "ZONE": 1,
            "VMAX": 1.06667,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1390,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04611492,
            "VA": -21.4016634,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1391,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04640243,
            "VA": -21.2114136,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 2056,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.969845413,
            "VA": -40.64007,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2057,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -56,
            "BUS_AREA": 1,
            "VM": 0.921969534,
            "VA": -39.604015,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2079,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -60,
            "BUS_AREA": 1,
            "VM": 0.968579053,
            "VA": -40.1345729,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1392,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02447504,
            "VA": -39.8289421,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1393,
            "TYPE": 1,
            "PD": 67.7,
            "QD": -9.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03669953,
            "VA": -39.5734164,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1394,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03941743,
            "VA": -37.7462757,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.036
        },
        {
            "BUS_I": 1395,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0379336,
            "VA": -37.8914874,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.036
        },
        {
            "BUS_I": 1397,
            "TYPE": 1,
            "PD": 45.5,
            "QD": -4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03733356,
            "VA": -31.8704948,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1398,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03502011,
            "VA": -36.7949707,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1399,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05340499,
            "VA": -36.7113203,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1400,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05340499,
            "VA": -36.7113203,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1402,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05344377,
            "VA": -36.7315145,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1403,
            "TYPE": 1,
            "PD": 56.3,
            "QD": 0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03504305,
            "VA": -36.8105764,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1404,
            "TYPE": 1,
            "PD": 34.9,
            "QD": -4.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0436609,
            "VA": -32.5102837,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.10045,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1405,
            "TYPE": 1,
            "PD": 51.1,
            "QD": 14.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.017072,
            "VA": -26.5487672,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1406,
            "TYPE": 1,
            "PD": 65.3,
            "QD": 2.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03085193,
            "VA": -17.3280682,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1407,
            "TYPE": 1,
            "PD": 79.9,
            "QD": 11.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03155087,
            "VA": -27.4782924,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1408,
            "TYPE": 1,
            "PD": 1.5,
            "QD": 1.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03486659,
            "VA": -35.209482,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1409,
            "TYPE": 1,
            "PD": -6.6,
            "QD": -13.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03578835,
            "VA": -35.1916665,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1410,
            "TYPE": 1,
            "PD": 33.6,
            "QD": -3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03332116,
            "VA": -41.1481671,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1839,
            "TYPE": 1,
            "PD": 43.9,
            "QD": 0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04359926,
            "VA": -38.4959933,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1411,
            "TYPE": 1,
            "PD": 92.8,
            "QD": 13.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02643615,
            "VA": -41.4248624,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1412,
            "TYPE": 1,
            "PD": 170.4,
            "QD": 61.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05440531,
            "VA": -26.6908618,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1413,
            "TYPE": 1,
            "PD": 71.0,
            "QD": 5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04293875,
            "VA": -24.0525612,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1414,
            "TYPE": 1,
            "PD": 1.8,
            "QD": -11.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02242937,
            "VA": -45.1212067,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1415,
            "TYPE": 1,
            "PD": 0.2,
            "QD": -5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01528657,
            "VA": -46.2130146,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1416,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02713805,
            "VA": -42.5252703,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1418,
            "TYPE": 1,
            "PD": 8.8,
            "QD": 4.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02672918,
            "VA": -47.3669933,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1419,
            "TYPE": 1,
            "PD": 15.0,
            "QD": 2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02692764,
            "VA": -47.407233,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1420,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02683801,
            "VA": -46.5934563,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1421,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02969799,
            "VA": -44.5555094,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1422,
            "TYPE": 1,
            "PD": 27.2,
            "QD": 10.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01703045,
            "VA": -46.2605679,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1423,
            "TYPE": 1,
            "PD": 15.6,
            "QD": 10.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01721995,
            "VA": -46.2252731,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1424,
            "TYPE": 1,
            "PD": 2.4,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01452655,
            "VA": -47.7469103,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1425,
            "TYPE": 1,
            "PD": 51.2,
            "QD": 6.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05126798,
            "VA": -33.8638668,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1840,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05014444,
            "VA": -37.8628374,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1426,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04446137,
            "VA": -34.0754945,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1427,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0534191,
            "VA": -27.1286116,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08482,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1428,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0290322,
            "VA": -42.6214979,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1429,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03648169,
            "VA": -7.87858138,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10862,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1430,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02330495,
            "VA": -40.297934,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08935,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1431,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02330611,
            "VA": -40.2941549,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08941,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1432,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0248225,
            "VA": -45.0266638,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1433,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01620897,
            "VA": -34.6351813,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1434,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05066606,
            "VA": -19.0455135,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09333,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1435,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0195583,
            "VA": -46.8419773,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1436,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03181559,
            "VA": -24.9396365,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1437,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03399252,
            "VA": -11.0193599,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1438,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03650941,
            "VA": -40.8376291,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1439,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02168799,
            "VA": -22.2333615,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1440,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03621281,
            "VA": -40.8828056,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1441,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03678397,
            "VA": -31.5321392,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1442,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03842547,
            "VA": -34.323566,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09559,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1443,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03187661,
            "VA": -8.64842574,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1444,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03275177,
            "VA": -6.26138395,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1445,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04482966,
            "VA": -36.131362,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1446,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04502202,
            "VA": -36.1327953,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1447,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03012598,
            "VA": -9.33697988,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1448,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0422969,
            "VA": -33.8617022,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1449,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02239673,
            "VA": -23.8736708,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1450,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03733168,
            "VA": -35.9469819,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1451,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03725477,
            "VA": -35.9656569,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1452,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04415441,
            "VA": -25.5974395,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1453,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04962838,
            "VA": -33.2051548,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1454,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04996608,
            "VA": -15.1605444,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09333,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1455,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02849687,
            "VA": -11.5452204,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1456,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04885143,
            "VA": -28.5688127,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1457,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03520868,
            "VA": -40.1751227,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1458,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02735429,
            "VA": -27.930736,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1459,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04100695,
            "VA": -32.1338765,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1460,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04319148,
            "VA": -20.3477031,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09333,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1461,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03145403,
            "VA": -24.7445487,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1462,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01971284,
            "VA": -46.2389352,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1463,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03992202,
            "VA": -29.4214232,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1464,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0422747,
            "VA": -19.7942853,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09333,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1465,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03699745,
            "VA": -36.3223456,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1466,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03600698,
            "VA": -27.30873,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1467,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03389346,
            "VA": -41.5429542,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1468,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03378302,
            "VA": -41.5481501,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1469,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04210531,
            "VA": -40.485703,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1470,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04172149,
            "VA": -40.5300852,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1471,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02379166,
            "VA": -40.0682958,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08943,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1472,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03685039,
            "VA": -39.7500946,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1473,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03967583,
            "VA": -34.5728705,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09372,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1474,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03477899,
            "VA": -31.6305235,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1475,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03494858,
            "VA": -31.69161,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1476,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03854719,
            "VA": -37.1539701,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1477,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03689933,
            "VA": -40.469202,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1478,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05193591,
            "VA": -20.102661,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1479,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0363644,
            "VA": -16.6289848,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1480,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0282467,
            "VA": -46.9152597,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1481,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03924371,
            "VA": -40.1424809,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1482,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03943745,
            "VA": -40.1641207,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1483,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04741907,
            "VA": -37.702081,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1484,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03823096,
            "VA": -35.2018429,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0935,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1485,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03991303,
            "VA": -5.93815586,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1486,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0357428,
            "VA": -20.4586099,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1487,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07242669,
            "VA": -28.1877346,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.07937,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 1488,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03659121,
            "VA": -23.1674863,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1489,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04005487,
            "VA": -11.6017298,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1490,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03323161,
            "VA": -40.3346093,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1491,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04471539,
            "VA": -16.0015263,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09333,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1492,
            "TYPE": 1,
            "PD": -6.9,
            "QD": -0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03770614,
            "VA": -18.2376143,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1493,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05000166,
            "VA": -15.1352357,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09333,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1494,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04441345,
            "VA": -38.5074005,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1495,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04386061,
            "VA": -38.596491,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1496,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03673157,
            "VA": -35.951774,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1497,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04622497,
            "VA": -37.5964101,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1498,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03986617,
            "VA": -34.7921202,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1499,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03795072,
            "VA": -31.7793901,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08923,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1500,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02152278,
            "VA": -19.8433954,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1501,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03950882,
            "VA": -35.0077677,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0896,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1502,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04603323,
            "VA": -36.3586744,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1503,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03600563,
            "VA": -7.34745436,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1504,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03937868,
            "VA": -18.1651536,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1505,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03648219,
            "VA": -19.3373887,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1506,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05322495,
            "VA": -17.7351463,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09333,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1507,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03151363,
            "VA": -9.81301689,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10847,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1508,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03518314,
            "VA": -36.2621771,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1509,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03530011,
            "VA": -36.2488668,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1510,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04549402,
            "VA": -37.8556867,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1511,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03497609,
            "VA": -8.10028285,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10879,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1512,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02494562,
            "VA": -39.8110167,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08994,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1513,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06481177,
            "VA": -27.9423602,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.07937,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 1514,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04317625,
            "VA": -32.9852006,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09422,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1515,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03451331,
            "VA": -23.172689,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1516,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09648031,
            "VA": -35.0832413,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1517,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.991529272,
            "VA": -29.6413665,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.06648,
            "VMIN": 0.979115
        },
        {
            "BUS_I": 1518,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04622599,
            "VA": -12.1144445,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09333,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1519,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03096286,
            "VA": -36.3615703,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1520,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02091677,
            "VA": -46.3087618,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1521,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05522116,
            "VA": -26.027242,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08515,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1522,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0353126,
            "VA": -8.00577768,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1523,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06023741,
            "VA": -25.7159221,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1524,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04899185,
            "VA": -38.745727,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1525,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04756274,
            "VA": -38.4748801,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1526,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04689709,
            "VA": -36.3872826,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1527,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03625192,
            "VA": -36.5757917,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1528,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01132176,
            "VA": -13.3334242,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1529,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01380518,
            "VA": -47.0371044,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1530,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03281541,
            "VA": -44.5792936,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1531,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04454926,
            "VA": -16.0179355,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1532,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03424589,
            "VA": -8.26431913,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1533,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03977149,
            "VA": -34.3286872,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1534,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04983792,
            "VA": -15.6249239,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09172,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1535,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04146888,
            "VA": -34.0512995,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1536,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03639781,
            "VA": -40.745111,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1537,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03971482,
            "VA": -38.8253162,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1538,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0346903,
            "VA": -8.35866383,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1539,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04179149,
            "VA": -25.0164665,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1540,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04590415,
            "VA": -36.7614214,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1541,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04602117,
            "VA": -16.5224949,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09333,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1542,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04279584,
            "VA": -21.2032318,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09333,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1543,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03973024,
            "VA": -33.3785316,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1544,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04964758,
            "VA": -32.8708121,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1545,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02334265,
            "VA": -45.8209556,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1546,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04652869,
            "VA": -4.67124927,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.03851
        },
        {
            "BUS_I": 1547,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03897279,
            "VA": -41.2914262,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0898,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1548,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05724496,
            "VA": -26.5315417,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1549,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01454237,
            "VA": -47.7457229,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.13333,
            "VMIN": 0.853333
        },
        {
            "BUS_I": 1551,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03420736,
            "VA": -43.2488677,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1552,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05642417,
            "VA": -16.305975,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.31579,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1553,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04518595,
            "VA": -16.6619589,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.31579,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1554,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04980527,
            "VA": -18.6621188,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1555,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04023565,
            "VA": -40.1049812,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1556,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.059863,
            "VA": -16.5753836,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03811
        },
        {
            "BUS_I": 1557,
            "TYPE": 1,
            "PD": 0.1,
            "QD": 32.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04406222,
            "VA": -26.5805095,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1558,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05637296,
            "VA": -21.3646664,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1559,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02961195,
            "VA": -28.2812183,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1560,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04873459,
            "VA": -23.1786096,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1561,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05664113,
            "VA": -34.2403256,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.03854
        },
        {
            "BUS_I": 1562,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02816846,
            "VA": -41.5272113,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1563,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04747746,
            "VA": -38.6186903,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1564,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03870575,
            "VA": -16.7568142,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1565,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05760608,
            "VA": -18.4671543,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1566,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04636436,
            "VA": -11.8718314,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.31579,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1567,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03868953,
            "VA": -42.0791655,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1568,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05636355,
            "VA": -26.6500432,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1569,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04937786,
            "VA": -16.3324026,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1570,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04032142,
            "VA": -41.0459997,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1571,
            "TYPE": 1,
            "PD": -7.7,
            "QD": 55.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04015715,
            "VA": -40.9801959,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.24444,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1572,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0423431,
            "VA": -33.6017373,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1573,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0522845,
            "VA": -12.2631299,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1574,
            "TYPE": 1,
            "PD": 0.2,
            "QD": 69.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04479022,
            "VA": -15.4956482,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1575,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04788731,
            "VA": -36.7007106,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1576,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06372051,
            "VA": -25.949893,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03601
        },
        {
            "BUS_I": 1577,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05325675,
            "VA": -16.4935491,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.31579,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1578,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04915872,
            "VA": -20.365387,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1579,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05011389,
            "VA": -16.7966258,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.31579,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1580,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04912226,
            "VA": -18.6882536,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1581,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05835694,
            "VA": -16.3424752,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03427
        },
        {
            "BUS_I": 1582,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05616267,
            "VA": -20.5145346,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1583,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05496552,
            "VA": -16.2425648,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1584,
            "TYPE": 1,
            "PD": 0.1,
            "QD": 69.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03494649,
            "VA": -44.0479754,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 0.961274
        },
        {
            "BUS_I": 1585,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05356126,
            "VA": -33.4212581,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.03848
        },
        {
            "BUS_I": 1586,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02763157,
            "VA": -41.6753736,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1587,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05250537,
            "VA": -38.1667321,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1588,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03767126,
            "VA": -15.7030964,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1589,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02880544,
            "VA": -40.7393146,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1590,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05743214,
            "VA": -18.3617404,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1591,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04634158,
            "VA": -11.9737201,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.31579,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1592,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03757777,
            "VA": -40.9985543,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1593,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0550596,
            "VA": -16.2537089,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1594,
            "TYPE": 1,
            "PD": -7.2,
            "QD": 97.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04322948,
            "VA": -40.9603684,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.24444,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1595,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05245813,
            "VA": -12.1372928,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1596,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05925107,
            "VA": -17.8097194,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.2,
            "VMIN": 0.8
        },
        {
            "BUS_I": 1597,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04407219,
            "VA": -36.7292805,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1598,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0261132,
            "VA": -40.7029406,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1599,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06487539,
            "VA": -25.5606112,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02519
        },
        {
            "BUS_I": 1600,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02868869,
            "VA": -43.3195299,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1601,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03875769,
            "VA": -24.8348332,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1602,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04395693,
            "VA": -40.7738855,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1603,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03702577,
            "VA": -35.6093796,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1604,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04067396,
            "VA": -36.2737185,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1605,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03588436,
            "VA": -43.2114577,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.01867
        },
        {
            "BUS_I": 1606,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04836999,
            "VA": -37.1093167,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1607,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05527696,
            "VA": -37.9713481,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1608,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03285615,
            "VA": -41.098267,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1609,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03864101,
            "VA": -42.194482,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1610,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04975013,
            "VA": -37.4018869,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1611,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03973497,
            "VA": -30.0714157,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1612,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04020849,
            "VA": -37.0581826,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1613,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04119855,
            "VA": -40.3807401,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1614,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04600544,
            "VA": -25.0800326,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1615,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04751598,
            "VA": -38.6541879,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1616,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03866481,
            "VA": -41.1329646,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1617,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04471582,
            "VA": -38.7073189,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1618,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05005829,
            "VA": -37.9166353,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1619,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04485331,
            "VA": -30.0633148,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1620,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05023847,
            "VA": -37.0024575,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1621,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02375736,
            "VA": -40.2246661,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1622,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03752132,
            "VA": -40.2841004,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1623,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0880989,
            "VA": -34.4314036,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.13968,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1624,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04116949,
            "VA": -25.0235451,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1625,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03686977,
            "VA": -29.5126276,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.02632
        },
        {
            "BUS_I": 1626,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05357316,
            "VA": -37.3107545,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1627,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03767606,
            "VA": -39.7426206,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.18421,
            "VMIN": 0.921053
        },
        {
            "BUS_I": 1628,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": 0.785967059,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1629,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": 3.89991599,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1844,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.885,
            "VA": -8.31011447,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.13096,
            "VMIN": 0.884557
        },
        {
            "BUS_I": 1630,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.928,
            "VA": 5.05139212,
            "BASE_KV": 11,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.927525
        },
        {
            "BUS_I": 1631,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.93,
            "VA": -1.4763482,
            "BASE_KV": 11,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.929914
        },
        {
            "BUS_I": 1846,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.034,
            "VA": 0.477910041,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1632,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.034,
            "VA": 0.477910041,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1847,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.034,
            "VA": 0.478539929,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1848,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.034,
            "VA": 0.478539929,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1852,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01,
            "VA": -13.8649983,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1854,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.031,
            "VA": -15.1723716,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1633,
            "TYPE": 2,
            "PD": 37.0,
            "QD": 16.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0,
            "VA": -3.31397778,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05271,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1634,
            "TYPE": 2,
            "PD": 40.1,
            "QD": 16.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.999,
            "VA": -3.08838721,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05105,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1635,
            "TYPE": 2,
            "PD": 37.0,
            "QD": 16.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.999,
            "VA": -3.07713384,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05106,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1636,
            "TYPE": 2,
            "PD": 37.0,
            "QD": 16.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0,
            "VA": -3.312775,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1637,
            "TYPE": 2,
            "PD": 16.0,
            "QD": 11.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.954,
            "VA": -27.6547057,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1638,
            "TYPE": 2,
            "PD": 14.0,
            "QD": 11.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.954,
            "VA": -27.6822971,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1639,
            "TYPE": 2,
            "PD": 13.1,
            "QD": 10.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.977,
            "VA": -27.0762093,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1640,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.983,
            "VA": -28.293984,
            "BASE_KV": 17,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1641,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.986,
            "VA": -27.3659298,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05747,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1642,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.988,
            "VA": -4.72087102,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1643,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.988,
            "VA": -1.84097747,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1855,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.988,
            "VA": -4.72087102,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1644,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.988,
            "VA": -1.82838786,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1645,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.988,
            "VA": -1.89762831,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1646,
            "TYPE": 2,
            "PD": 13.0,
            "QD": 7.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -41.9730172,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05072,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1647,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.045,
            "VA": -14.1039925,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1861,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.048,
            "VA": -20.1785561,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1648,
            "TYPE": 2,
            "PD": 31.0,
            "QD": 13.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.963,
            "VA": -7.02631603,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.931668
        },
        {
            "BUS_I": 1649,
            "TYPE": 2,
            "PD": 31.0,
            "QD": 13.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.946,
            "VA": -6.62495906,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.929079
        },
        {
            "BUS_I": 1650,
            "TYPE": 2,
            "PD": 38.0,
            "QD": 16.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.964,
            "VA": -7.16569218,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.925079
        },
        {
            "BUS_I": 1651,
            "TYPE": 2,
            "PD": 38.0,
            "QD": 16.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.946,
            "VA": -6.84062234,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.939206
        },
        {
            "BUS_I": 1652,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.945,
            "VA": -23.6171627,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.945179
        },
        {
            "BUS_I": 1862,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.948,
            "VA": -23.6280508,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.94762
        },
        {
            "BUS_I": 1653,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -2.65540809,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1654,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -2.65540809,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1655,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -2.65540809,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1656,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -2.65540809,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1657,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -2.65540809,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1658,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -2.65540809,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1863,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.979,
            "VA": -0.717395211,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1659,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.979,
            "VA": -0.717395211,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1660,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.979,
            "VA": -0.717395211,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1661,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.979,
            "VA": -0.717395211,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1662,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.978,
            "VA": -1.1716273,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1663,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.978,
            "VA": -1.1716273,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1865,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.942,
            "VA": -1.10774425,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1866,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.978,
            "VA": -3.05947653,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1664,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.978,
            "VA": -3.05947653,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1665,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.978,
            "VA": -3.05947653,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1867,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.978,
            "VA": -3.05947653,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1666,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.979,
            "VA": -2.75017342,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1868,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.979,
            "VA": -2.75017342,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1667,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.947,
            "VA": -19.3164289,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.942976
        },
        {
            "BUS_I": 1668,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.952,
            "VA": -19.962904,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.940042
        },
        {
            "BUS_I": 1669,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.953,
            "VA": -20.0988116,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.93655
        },
        {
            "BUS_I": 1670,
            "TYPE": 2,
            "PD": 1.4,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.916,
            "VA": -24.6270571,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.10244,
            "VMIN": 0.916399
        },
        {
            "BUS_I": 1873,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.003,
            "VA": -17.7288413,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1874,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.003,
            "VA": -17.7288413,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1671,
            "TYPE": 2,
            "PD": 43.0,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -9.6776982,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1673,
            "TYPE": 2,
            "PD": 43.0,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -9.63782819,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1674,
            "TYPE": 2,
            "PD": 43.0,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.949,
            "VA": -9.63841894,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.949137
        },
        {
            "BUS_I": 1675,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.944,
            "VA": -33.1166206,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05544,
            "VMIN": 0.943829
        },
        {
            "BUS_I": 1676,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -34.1783691,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.06044,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1875,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.973,
            "VA": -1.33135873,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1677,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.971,
            "VA": -1.28879858,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 2022,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.077,
            "VA": -22.1945619,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1876,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.077,
            "VA": -22.1945619,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1877,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.077,
            "VA": -22.1945619,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1878,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.077,
            "VA": -22.1945619,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1678,
            "TYPE": 2,
            "PD": 3.5,
            "QD": 2.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.957,
            "VA": -29.2409759,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1679,
            "TYPE": 2,
            "PD": 3.5,
            "QD": 2.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.957,
            "VA": -29.2409801,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1680,
            "TYPE": 2,
            "PD": 4.2,
            "QD": 2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.961,
            "VA": -41.3115962,
            "BASE_KV": 14,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1681,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -20.2931301,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1682,
            "TYPE": 2,
            "PD": 30.0,
            "QD": 14.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.928,
            "VA": -15.0057785,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.910437
        },
        {
            "BUS_I": 1683,
            "TYPE": 2,
            "PD": 5.6,
            "QD": 2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.933,
            "VA": -15.0324228,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.910046
        },
        {
            "BUS_I": 1684,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.954,
            "VA": -20.1901887,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1881,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.957,
            "VA": 0.978519986,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1882,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.957,
            "VA": 0.978519986,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1685,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.957,
            "VA": 0.978519986,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1883,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.957,
            "VA": 0.978519986,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1884,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.957,
            "VA": 0.978519986,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1885,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.957,
            "VA": 0.978519986,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1686,
            "TYPE": 2,
            "PD": 40.0,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.972,
            "VA": 6.33236515,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1687,
            "TYPE": 2,
            "PD": 40.0,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.973,
            "VA": 6.32170159,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1688,
            "TYPE": 2,
            "PD": 40.0,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.974,
            "VA": 6.29140858,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1689,
            "TYPE": 2,
            "PD": 40.0,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.963536254,
            "VA": -1.41026216,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1888,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.983,
            "VA": -5.46832863,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1690,
            "TYPE": 2,
            "PD": 0.8,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.922,
            "VA": 9.86164236,
            "BASE_KV": 21,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.921757
        },
        {
            "BUS_I": 1691,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": 1.5854153,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1692,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.99,
            "VA": -27.2779464,
            "BASE_KV": 19,
            "ZONE": 1,
            "VMAX": 1.07264,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1693,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -40.3312415,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1694,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -40.1886488,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1695,
            "TYPE": 2,
            "PD": 8.6,
            "QD": 5.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -43.2517829,
            "BASE_KV": 18,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1696,
            "TYPE": 2,
            "PD": 10.0,
            "QD": 6.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -43.7773504,
            "BASE_KV": 18,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1697,
            "TYPE": 2,
            "PD": 40.0,
            "QD": 17.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -26.9153438,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1698,
            "TYPE": 2,
            "PD": 40.0,
            "QD": 17.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -26.9153438,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1699,
            "TYPE": 2,
            "PD": 40.0,
            "QD": 17.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -26.8578115,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1700,
            "TYPE": 2,
            "PD": 36.9,
            "QD": 15.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -26.7090423,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1701,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.96,
            "VA": -13.5690051,
            "BASE_KV": 11,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1702,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.982,
            "VA": -30.6724968,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1703,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.982,
            "VA": -30.6724968,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1889,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.982,
            "VA": -30.6724968,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1704,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.988,
            "VA": -7.16192846,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1705,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.985,
            "VA": -7.10994065,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1890,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.964,
            "VA": -35.447128,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1891,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.964,
            "VA": -35.447128,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1892,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.964,
            "VA": -35.4282074,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1706,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.962,
            "VA": -32.9041963,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1707,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.975,
            "VA": -33.5792954,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2026,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.976,
            "VA": -34.8549383,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1898,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.976,
            "VA": -34.8549383,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1708,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.984,
            "VA": -33.5319076,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1709,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.975,
            "VA": -33.5792954,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1710,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.984,
            "VA": -2.60248362,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1711,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.984,
            "VA": -2.60248362,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1712,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.981,
            "VA": -1.23816443,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1713,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.98,
            "VA": -1.24717291,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05397,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1714,
            "TYPE": 2,
            "PD": -0.4,
            "QD": -0.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": 10.656486,
            "BASE_KV": 21,
            "ZONE": 1,
            "VMAX": 1.07932,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1715,
            "TYPE": 2,
            "PD": 37.0,
            "QD": 15.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -40.0752752,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1716,
            "TYPE": 2,
            "PD": 37.0,
            "QD": 15.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -40.0412952,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1717,
            "TYPE": 2,
            "PD": 37.0,
            "QD": 15.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.945,
            "VA": -39.7009594,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05603,
            "VMIN": 0.93116
        },
        {
            "BUS_I": 1718,
            "TYPE": 2,
            "PD": 37.0,
            "QD": 15.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.948,
            "VA": -39.899122,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.947519
        },
        {
            "BUS_I": 1719,
            "TYPE": 2,
            "PD": 37.0,
            "QD": 15.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -40.0617459,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1720,
            "TYPE": 2,
            "PD": 31.7,
            "QD": 14.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -40.6807092,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1721,
            "TYPE": 2,
            "PD": 15.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -42.6609884,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1906,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.997,
            "VA": -11.883927,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1907,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.997,
            "VA": -11.883927,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1908,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.996,
            "VA": -11.8822957,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1909,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.996,
            "VA": -11.8822957,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1910,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.997,
            "VA": -11.883927,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1911,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.997,
            "VA": -11.883927,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1912,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.996,
            "VA": -11.8822957,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1913,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.996,
            "VA": -11.8822957,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1722,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -17.4947862,
            "BASE_KV": 18,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1723,
            "TYPE": 2,
            "PD": 8.4,
            "QD": 5.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.969,
            "VA": -29.2516897,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.06101,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1724,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.966278691,
            "VA": -32.5864911,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1725,
            "TYPE": 2,
            "PD": 4.0,
            "QD": 1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.951,
            "VA": -27.405375,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1919,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.027,
            "VA": -34.2229244,
            "BASE_KV": 8,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1920,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.026,
            "VA": -33.5585897,
            "BASE_KV": 8,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1921,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -36.5669417,
            "BASE_KV": 8,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1922,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -36.5669417,
            "BASE_KV": 8,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1923,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -36.4861438,
            "BASE_KV": 8,
            "ZONE": 1,
            "VMAX": 1.10611,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1924,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.029,
            "VA": -36.4862906,
            "BASE_KV": 8,
            "ZONE": 1,
            "VMAX": 1.10141,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1726,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.979,
            "VA": -0.592546587,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1727,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.979,
            "VA": -0.592546587,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1728,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.978,
            "VA": -0.586236664,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1928,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.979,
            "VA": -0.592546587,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1729,
            "TYPE": 2,
            "PD": 8.4,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.943,
            "VA": -24.936807,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.942775
        },
        {
            "BUS_I": 1931,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.024,
            "VA": -20.4988596,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1932,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.033,
            "VA": -18.9518651,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.892951
        },
        {
            "BUS_I": 1934,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.023,
            "VA": -20.2261346,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1935,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.969,
            "VA": 0.865594602,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1936,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.969,
            "VA": 0.865594602,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1937,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.969,
            "VA": 0.865594602,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1938,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.934,
            "VA": -0.839195379,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1730,
            "TYPE": 2,
            "PD": 14.0,
            "QD": 8.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.958,
            "VA": -29.8579715,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1731,
            "TYPE": 2,
            "PD": 9.6,
            "QD": 5.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.96,
            "VA": -29.7363016,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1944,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.848,
            "VA": -11.3718605,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.848081
        },
        {
            "BUS_I": 1732,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.988,
            "VA": -20.6573203,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1733,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -35.0377505,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1734,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -35.0377996,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1950,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.935,
            "VA": -2.93050587,
            "BASE_KV": 18,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1951,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.93,
            "VA": -2.82823089,
            "BASE_KV": 18,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1952,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.936,
            "VA": -2.8830046,
            "BASE_KV": 18,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1953,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.936,
            "VA": -2.86598716,
            "BASE_KV": 18,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1735,
            "TYPE": 2,
            "PD": 30.0,
            "QD": 12.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.958,
            "VA": -27.0948304,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.948475
        },
        {
            "BUS_I": 1736,
            "TYPE": 2,
            "PD": 30.0,
            "QD": 12.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.958,
            "VA": -27.0980821,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.947961
        },
        {
            "BUS_I": 1737,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.965,
            "VA": -30.6677018,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1738,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.965,
            "VA": -30.6677018,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1739,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.965,
            "VA": -30.6677018,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1740,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": 3.42227015,
            "BASE_KV": 17,
            "ZONE": 1,
            "VMAX": 1.05038,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1741,
            "TYPE": 2,
            "PD": 6.1,
            "QD": 1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.946,
            "VA": 2.79257662,
            "BASE_KV": 17,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.931838
        },
        {
            "BUS_I": 1742,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -32.8333262,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1958,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.961,
            "VA": -1.77578694,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1959,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.961,
            "VA": -1.77578694,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1743,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.025,
            "VA": -31.8656677,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.10313,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1744,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.958,
            "VA": -20.8274793,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1745,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.965,
            "VA": -21.5751758,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05268,
            "VMIN": 0.945425
        },
        {
            "BUS_I": 1746,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.965,
            "VA": -21.5149349,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1961,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.967,
            "VA": -27.6931686,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.06065,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1747,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.006,
            "VA": -15.9500264,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1748,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.959,
            "VA": -26.638511,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1749,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.959,
            "VA": -26.663436,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1750,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -32.0784735,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1751,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -32.0784735,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1752,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.95,
            "VA": -31.8926017,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1753,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.952,
            "VA": -32.2923566,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 2058,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.972,
            "VA": -9.55519013,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1754,
            "TYPE": 2,
            "PD": 9.1,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.929,
            "VA": 1.77112372,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.928594
        },
        {
            "BUS_I": 1755,
            "TYPE": 2,
            "PD": 6.2,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.927,
            "VA": 2.8125606,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.927212
        },
        {
            "BUS_I": 1756,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.014,
            "VA": 8.51924606,
            "BASE_KV": 11,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1757,
            "TYPE": 2,
            "PD": -1.7,
            "QD": -1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.958,
            "VA": -38.0641119,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.07847,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1758,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.036,
            "VA": -15.371094,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1759,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.036,
            "VA": -15.3711078,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1760,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.036,
            "VA": -15.3701016,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1970,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.036,
            "VA": -14.0365156,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1971,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.037,
            "VA": -18.2315387,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1972,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.036,
            "VA": -14.0365156,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1973,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.034,
            "VA": -14.3598915,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1974,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.982,
            "VA": -37.4310673,
            "BASE_KV": 13,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1975,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.003,
            "VA": -37.84661,
            "BASE_KV": 13,
            "ZONE": 1,
            "VMAX": 1.10629,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1976,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.982,
            "VA": -37.4310673,
            "BASE_KV": 13,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1977,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.982,
            "VA": -37.430798,
            "BASE_KV": 13,
            "ZONE": 1,
            "VMAX": 1.1029,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1761,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.964,
            "VA": -32.0084847,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1762,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.964,
            "VA": -31.7944365,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1978,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.967,
            "VA": -34.8087317,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1769,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.028,
            "VA": -7.13396573,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1770,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.028,
            "VA": -7.13396573,
            "BASE_KV": 4,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1979,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.001,
            "VA": -0.596904071,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1980,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.971,
            "VA": 0.454922012,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1771,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.948,
            "VA": -1.02687066,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1993,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.003,
            "VA": -3.22548767,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1772,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.952,
            "VA": -1.16165499,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.945154
        },
        {
            "BUS_I": 1995,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.952,
            "VA": -1.16165387,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.942897
        },
        {
            "BUS_I": 1773,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.97,
            "VA": -29.650231,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1774,
            "TYPE": 2,
            "PD": 8.8,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.961,
            "VA": -30.2969847,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.947011
        },
        {
            "BUS_I": 1775,
            "TYPE": 2,
            "PD": 3.7,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.949,
            "VA": -26.5277715,
            "BASE_KV": 19,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.944322
        },
        {
            "BUS_I": 1776,
            "TYPE": 2,
            "PD": 2.6,
            "QD": 1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.938663518,
            "VA": -29.5625086,
            "BASE_KV": 19,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.938841
        },
        {
            "BUS_I": 1996,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.962,
            "VA": 3.22853751,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1997,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.961,
            "VA": 3.23600512,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2000,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.917,
            "VA": -0.334452667,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1777,
            "TYPE": 2,
            "PD": 41.0,
            "QD": 15.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.948,
            "VA": -14.3714251,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.943401
        },
        {
            "BUS_I": 1778,
            "TYPE": 2,
            "PD": 41.0,
            "QD": 15.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.948,
            "VA": -14.3405098,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.948359
        },
        {
            "BUS_I": 1779,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.977,
            "VA": -0.113815005,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2002,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.977,
            "VA": -0.113815005,
            "BASE_KV": 5,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1780,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.042,
            "VA": -32.6305851,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.1212,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2028,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.045,
            "VA": -35.7133299,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.12172,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1781,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.042,
            "VA": -32.6328513,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.12155,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1782,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.042,
            "VA": -32.6305851,
            "BASE_KV": 3,
            "ZONE": 1,
            "VMAX": 1.12143,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2004,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.066,
            "VA": -23.4782216,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2023,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.066,
            "VA": -23.4782216,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2024,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.066,
            "VA": -23.4782216,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2005,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.066,
            "VA": -23.4782216,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1783,
            "TYPE": 2,
            "PD": 35.0,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.992,
            "VA": 11.6480259,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1784,
            "TYPE": 2,
            "PD": 35.0,
            "QD": 13.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.994,
            "VA": 11.5266043,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1785,
            "TYPE": 2,
            "PD": 35.0,
            "QD": 13.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.993,
            "VA": 11.2994557,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1786,
            "TYPE": 2,
            "PD": 35.0,
            "QD": 13.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.993,
            "VA": 11.6481391,
            "BASE_KV": 24,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1787,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.964,
            "VA": -37.4474736,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1788,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.964,
            "VA": -37.4474736,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1789,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.979,
            "VA": -37.2969931,
            "BASE_KV": 15,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1790,
            "TYPE": 2,
            "PD": 18.0,
            "QD": 10.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.941,
            "VA": -37.8347714,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05357,
            "VMIN": 0.941169
        },
        {
            "BUS_I": 1791,
            "TYPE": 2,
            "PD": 18.0,
            "QD": 10.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.938,
            "VA": -37.8234302,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.938052
        },
        {
            "BUS_I": 1792,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.978,
            "VA": -30.4466743,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2011,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.978,
            "VA": -30.4466743,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2012,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.963,
            "VA": -31.9679632,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1793,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.959,
            "VA": -15.4033571,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.10138,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1794,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.962,
            "VA": -16.1866404,
            "BASE_KV": 10,
            "ZONE": 1,
            "VMAX": 1.10144,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1795,
            "TYPE": 1,
            "PD": 515.7,
            "QD": 340.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00576895,
            "VA": -43.7239712,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1796,
            "TYPE": 1,
            "PD": 512.7,
            "QD": 317.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00578054,
            "VA": -43.7239513,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1797,
            "TYPE": 1,
            "PD": -60.2,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04936336,
            "VA": -27.2030604,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1798,
            "TYPE": 1,
            "PD": 677.6,
            "QD": -43.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03701809,
            "VA": -41.44442,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1799,
            "TYPE": 1,
            "PD": 89.9,
            "QD": 63.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05134137,
            "VA": -31.3536721,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09212,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1800,
            "TYPE": 1,
            "PD": 357.2,
            "QD": -60.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05544204,
            "VA": -38.1027109,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1801,
            "TYPE": 1,
            "PD": 256.0,
            "QD": 28.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02970412,
            "VA": -37.8545355,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09068,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1802,
            "TYPE": 1,
            "PD": 253.5,
            "QD": 30.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02711689,
            "VA": -38.4571086,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08787,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1803,
            "TYPE": 1,
            "PD": 343.6,
            "QD": -37.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03581394,
            "VA": -45.1964741,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1804,
            "TYPE": 1,
            "PD": 681.9,
            "QD": -103.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03385473,
            "VA": -46.203322,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.01316
        },
        {
            "BUS_I": 1805,
            "TYPE": 1,
            "PD": -1.4,
            "QD": -21.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05310615,
            "VA": -34.4686261,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1806,
            "TYPE": 1,
            "PD": 504.0,
            "QD": -89.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0568488,
            "VA": -38.8733706,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1807,
            "TYPE": 1,
            "PD": 29.6,
            "QD": 26.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04407811,
            "VA": -21.3129575,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1808,
            "TYPE": 1,
            "PD": 122.0,
            "QD": 26.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03733256,
            "VA": -18.4478346,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1809,
            "TYPE": 1,
            "PD": -50.8,
            "QD": 46.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04542438,
            "VA": -25.940881,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1810,
            "TYPE": 1,
            "PD": 71.1,
            "QD": -22.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0539887,
            "VA": -36.9596522,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1811,
            "TYPE": 1,
            "PD": 433.8,
            "QD": -124.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05583507,
            "VA": -34.8009278,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1812,
            "TYPE": 1,
            "PD": 0.0,
            "QD": -2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04503824,
            "VA": -32.9574835,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0973,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1813,
            "TYPE": 1,
            "PD": 52.0,
            "QD": -76.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04855742,
            "VA": -30.0120368,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1814,
            "TYPE": 1,
            "PD": 231.5,
            "QD": -121.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05037135,
            "VA": -29.4698058,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1815,
            "TYPE": 1,
            "PD": 282.2,
            "QD": 28.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01135053,
            "VA": -46.2481673,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1816,
            "TYPE": 1,
            "PD": 520.1,
            "QD": -183.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07650805,
            "VA": -29.9088346,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04785
        },
        {
            "BUS_I": 1817,
            "TYPE": 1,
            "PD": 351.2,
            "QD": -56.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05566001,
            "VA": -36.4035496,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1818,
            "TYPE": 1,
            "PD": 28.0,
            "QD": -3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05052068,
            "VA": -28.3675415,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1819,
            "TYPE": 1,
            "PD": 390.4,
            "QD": -33.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05719872,
            "VA": -25.4152963,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1820,
            "TYPE": 1,
            "PD": 710.5,
            "QD": 35.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03884937,
            "VA": -29.8662923,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1821,
            "TYPE": 1,
            "PD": 31.2,
            "QD": -9.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05040608,
            "VA": -28.845506,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1822,
            "TYPE": 1,
            "PD": 330.0,
            "QD": -90.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10110433,
            "VA": -36.2846105,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1823,
            "TYPE": 1,
            "PD": 137.7,
            "QD": -21.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04264022,
            "VA": -27.9080001,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1824,
            "TYPE": 1,
            "PD": 137.5,
            "QD": -21.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04263617,
            "VA": -27.9076743,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1825,
            "TYPE": 1,
            "PD": 356.3,
            "QD": -41.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04883796,
            "VA": -26.553688,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1826,
            "TYPE": 1,
            "PD": 398.1,
            "QD": -58.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07082476,
            "VA": -18.6715741,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0507
        }
    ],
    "Generator": [
        {
            "GEN_BUS": 1268,
            "PG": 44.5,
            "QG": -1.55,
            "QMAX": 27.0,
            "QMIN": -9.0,
            "VG": 1.027,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 45.0,
            "PMIN": 44.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1268,
            "PG": 44.5,
            "QG": -1.55,
            "QMAX": 27.0,
            "QMIN": -9.0,
            "VG": 1.027,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 45.0,
            "PMIN": 44.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1356,
            "PG": 21.0,
            "QG": -0.4,
            "QMAX": 7.0,
            "QMIN": -12.0,
            "VG": 1.046,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 22.0,
            "PMIN": 4.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 89,
            "PG": 24.0,
            "QG": -1.48,
            "QMAX": 13.0,
            "QMIN": -9.0,
            "VG": 1.02,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 25.0,
            "PMIN": 5.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 125,
            "PG": 22.0,
            "QG": -0.19,
            "QMAX": 8.0,
            "QMIN": -17.0,
            "VG": 1.034,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.4,
            "PMIN": 4.68,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 908,
            "PG": 19.0,
            "QG": 1.9,
            "QMAX": 2.0,
            "QMIN": 1.9,
            "VG": 1.035,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 4.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 817,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 1.0,
            "QMIN": 0.9,
            "VG": 1.039,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 12.0,
            "PMIN": 2.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 817,
            "PG": 13.0,
            "QG": 0.9,
            "QMAX": 1.0,
            "QMIN": 0.9,
            "VG": 1.039,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 14.0,
            "PMIN": 2.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 817,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 1.0,
            "QMIN": 0.9,
            "VG": 1.039,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 12.0,
            "PMIN": 2.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1335,
            "PG": 28.0,
            "QG": -0.87,
            "QMAX": 10.0,
            "QMIN": -10.0,
            "VG": 1.021,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 30.0,
            "PMIN": 6.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 396,
            "PG": 10.0,
            "QG": 1.0,
            "QMAX": 5.0,
            "QMIN": 1.0,
            "VG": 1.015,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 11.0,
            "PMIN": 2.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 396,
            "PG": 10.0,
            "QG": 1.0,
            "QMAX": 5.0,
            "QMIN": 1.0,
            "VG": 1.015,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 11.0,
            "PMIN": 2.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 975,
            "PG": 7.0,
            "QG": -15.0,
            "QMAX": 15.0,
            "QMIN": -15.0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 858,
            "PG": 16.92,
            "QG": 0.0,
            "QMAX": 0.0,
            "QMIN": 0.0,
            "VG": 1.048,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.4,
            "PMIN": 11.08,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 921,
            "PG": 40.0,
            "QG": -20.0,
            "QMAX": 25.0,
            "QMIN": -20.0,
            "VG": 1.045,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 42.0,
            "PMIN": 8.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 921,
            "PG": 40.0,
            "QG": -20.0,
            "QMAX": 25.0,
            "QMIN": -20.0,
            "VG": 1.045,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 42.0,
            "PMIN": 8.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1255,
            "PG": 15.61,
            "QG": -24.36,
            "QMAX": 26.1,
            "QMIN": -24.36,
            "VG": 1.046,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 87.0,
            "PMIN": 17.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 169,
            "PG": 8.0,
            "QG": 0.49,
            "QMAX": 8.3,
            "QMIN": -8.3,
            "VG": 1.065,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 8.3,
            "PMIN": 1.66,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 448,
            "PG": 0.85,
            "QG": 0.0,
            "QMAX": 0.0,
            "QMIN": 0.0,
            "VG": 1.04,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 4.0,
            "PMIN": 0.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 241,
            "PG": 2.6,
            "QG": -0.21,
            "QMAX": 5.0,
            "QMIN": -5.0,
            "VG": 1.011,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 13.0,
            "PMIN": 2.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 241,
            "PG": 2.6,
            "QG": -0.21,
            "QMAX": 5.0,
            "QMIN": -5.0,
            "VG": 1.011,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 13.0,
            "PMIN": 2.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 241,
            "PG": 2.6,
            "QG": -0.21,
            "QMAX": 5.0,
            "QMIN": -5.0,
            "VG": 1.011,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 13.0,
            "PMIN": 2.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 241,
            "PG": 2.6,
            "QG": -0.21,
            "QMAX": 5.0,
            "QMIN": -5.0,
            "VG": 1.011,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 13.0,
            "PMIN": 2.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 270,
            "PG": 48.0,
            "QG": 0.15,
            "QMAX": 27.0,
            "QMIN": -9.0,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 10.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 885,
            "PG": 0.29,
            "QG": 0.0,
            "QMAX": 0.0,
            "QMIN": 0.0,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 8.0,
            "PMIN": 1.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 885,
            "PG": 0.29,
            "QG": 0.0,
            "QMAX": 0.0,
            "QMIN": 0.0,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 8.0,
            "PMIN": 1.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 876,
            "PG": -1.22,
            "QG": 0.0,
            "QMAX": 0.0,
            "QMIN": 0.0,
            "VG": 1.04,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 54.0,
            "PMIN": 10.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 46,
            "PG": 28.0,
            "QG": -4.0,
            "QMAX": 10.0,
            "QMIN": -4.0,
            "VG": 1.038,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 30.0,
            "PMIN": 6.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 803,
            "PG": 13.0,
            "QG": -0.14,
            "QMAX": 4.63,
            "QMIN": -5.56,
            "VG": 1.036,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 13.8,
            "PMIN": 2.76,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 356,
            "PG": 11.82,
            "QG": -11.59,
            "QMAX": 12.42,
            "QMIN": -11.59,
            "VG": 1.047,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 41.4,
            "PMIN": 8.28,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 100,
            "PG": 26.0,
            "QG": -3.91,
            "QMAX": 59.0,
            "QMIN": -26.0,
            "VG": 1.036,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 130.0,
            "PMIN": 26.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 707,
            "PG": 20.0,
            "QG": -3.74,
            "QMAX": 8.0,
            "QMIN": -8.0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 21.0,
            "PMIN": 4.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 973,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0.0,
            "QMIN": 0.0,
            "VG": 1.039,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 0.0,
            "PMIN": -8.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 973,
            "PG": 51.0,
            "QG": -10.0,
            "QMAX": 17.0,
            "QMIN": -10.0,
            "VG": 1.039,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 53.0,
            "PMIN": 10.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1118,
            "PG": 2.77,
            "QG": 0.0,
            "QMAX": 0.0,
            "QMIN": 0.0,
            "VG": 1.03,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 11.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 897,
            "PG": 17.92,
            "QG": -3.0,
            "QMAX": 10.0,
            "QMIN": -3.0,
            "VG": 1.027,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 27.0,
            "PMIN": 5.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 897,
            "PG": 17.92,
            "QG": -3.0,
            "QMAX": 10.0,
            "QMIN": -3.0,
            "VG": 1.027,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 27.0,
            "PMIN": 5.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 58,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 2.0,
            "QMIN": 1.9,
            "VG": 1.037,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 6.0,
            "PMIN": 1.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 82,
            "PG": 1.3,
            "QG": 0.0,
            "QMAX": 0.0,
            "QMIN": 0.0,
            "VG": 1.025,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 25.3,
            "PMIN": 5.06,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 474,
            "PG": 13.22,
            "QG": -13.0,
            "QMAX": 10.0,
            "QMIN": -13.0,
            "VG": 1.036,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 52.0,
            "PMIN": 10.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1221,
            "PG": 11.6,
            "QG": 3.43,
            "QMAX": 35.0,
            "QMIN": -35.0,
            "VG": 1.056,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 58.0,
            "PMIN": 11.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 355,
            "PG": 59.0,
            "QG": -40.0,
            "QMAX": 40.0,
            "QMIN": -40.0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 62.0,
            "PMIN": 12.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 471,
            "PG": 0.91,
            "QG": 0.0,
            "QMAX": 1.0,
            "QMIN": 0.0,
            "VG": 1.037,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 78.0,
            "PMIN": 15.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1321,
            "PG": 10.0,
            "QG": 0.9,
            "QMAX": 1.0,
            "QMIN": 0.9,
            "VG": 1.039,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 11.0,
            "PMIN": 2.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1321,
            "PG": 2.0,
            "QG": -0.01,
            "QMAX": 0.1,
            "QMIN": -0.1,
            "VG": 1.039,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 2.5,
            "PMIN": 0.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1829,
            "PG": 0.16,
            "QG": 0.06,
            "QMAX": 8.0,
            "QMIN": -8.0,
            "VG": 1.022,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.5,
            "PMIN": 4.7,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1005,
            "PG": 37.0,
            "QG": -19.0,
            "QMAX": 19.0,
            "QMIN": -19.0,
            "VG": 1.02,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 39.0,
            "PMIN": 7.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 14,
            "PG": 2.38,
            "QG": 0.0,
            "QMAX": 0.0,
            "QMIN": 0.0,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 27.6,
            "PMIN": 5.52,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 14,
            "PG": 0.64,
            "QG": 0.0,
            "QMAX": 0.0,
            "QMIN": 0.0,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 24.0,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1628,
            "PG": 200.0,
            "QG": -60.27,
            "QMAX": 155.3,
            "QMIN": -217.55,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 670.0,
            "PMIN": 200.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1629,
            "PG": 450.03,
            "QG": -42.82,
            "QMAX": 231.39,
            "QMIN": -190.58,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 700.0,
            "PMIN": 140.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1844,
            "PG": 26.0,
            "QG": -13.69,
            "QMAX": 24.62,
            "QMIN": -15.38,
            "VG": 0.885,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 27.0,
            "PMIN": 5.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1630,
            "PG": 83.0,
            "QG": 8.77,
            "QMAX": 43.86,
            "QMIN": -8.5,
            "VG": 0.928,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 86.0,
            "PMIN": 17.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1631,
            "PG": 9.8,
            "QG": 3.09,
            "QMAX": 22.19,
            "QMIN": -9.73,
            "VG": 0.93,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 49.0,
            "PMIN": 9.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1846,
            "PG": 30.0,
            "QG": -1.12,
            "QMAX": 8.36,
            "QMIN": -8.36,
            "VG": 1.034,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 32.0,
            "PMIN": 6.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1632,
            "PG": 30.0,
            "QG": -1.12,
            "QMAX": 8.36,
            "QMIN": -8.36,
            "VG": 1.034,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 32.0,
            "PMIN": 6.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1847,
            "PG": 30.0,
            "QG": -1.06,
            "QMAX": 8.15,
            "QMIN": -8.57,
            "VG": 1.034,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 32.0,
            "PMIN": 6.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1848,
            "PG": 30.0,
            "QG": -1.06,
            "QMAX": 8.15,
            "QMIN": -8.57,
            "VG": 1.034,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 32.0,
            "PMIN": 6.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1852,
            "PG": 88.0,
            "QG": 16.22,
            "QMAX": 54.57,
            "QMIN": -35.43,
            "VG": 1.01,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 92.0,
            "PMIN": 18.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1854,
            "PG": 88.0,
            "QG": 28.45,
            "QMAX": 56.48,
            "QMIN": -33.52,
            "VG": 1.031,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 92.0,
            "PMIN": 18.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1633,
            "PG": 912.0,
            "QG": 55.65,
            "QMAX": 421.39,
            "QMIN": -376.62,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 945.08,
            "PMIN": 255.07,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1634,
            "PG": 944.0,
            "QG": 57.67,
            "QMAX": 428.83,
            "QMIN": -369.21,
            "VG": 0.999,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 978.04,
            "PMIN": 288.05,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1635,
            "PG": 942.0,
            "QG": 57.52,
            "QMAX": 428.07,
            "QMIN": -369.92,
            "VG": 0.999,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 976.08,
            "PMIN": 256.08,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1636,
            "PG": 910.0,
            "QG": 55.51,
            "QMAX": 420.86,
            "QMIN": -377.13,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 943.08,
            "PMIN": 253.07,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1637,
            "PG": 156.0,
            "QG": -8.21,
            "QMAX": 153.03,
            "QMIN": -90.23,
            "VG": 0.954,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 252.0,
            "PMIN": 156.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1638,
            "PG": 154.0,
            "QG": -8.17,
            "QMAX": 152.44,
            "QMIN": -90.81,
            "VG": 0.954,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 250.0,
            "PMIN": 154.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1639,
            "PG": 154.0,
            "QG": -3.53,
            "QMAX": 105.68,
            "QMIN": -58.28,
            "VG": 0.977,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 250.0,
            "PMIN": 154.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1640,
            "PG": 122.0,
            "QG": -16.51,
            "QMAX": 228.81,
            "QMIN": -159.91,
            "VG": 0.983,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 305.0,
            "PMIN": 122.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1641,
            "PG": 89.0,
            "QG": -2.78,
            "QMAX": 94.32,
            "QMIN": -74.64,
            "VG": 0.986,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 155.0,
            "PMIN": 89.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1642,
            "PG": 11.6,
            "QG": -3.44,
            "QMAX": 21.65,
            "QMIN": -18.77,
            "VG": 0.988,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 58.0,
            "PMIN": 11.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1643,
            "PG": 37.93,
            "QG": -1.89,
            "QMAX": 16.01,
            "QMIN": -10.66,
            "VG": 0.988,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 58.0,
            "PMIN": 11.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1855,
            "PG": 11.6,
            "QG": -3.39,
            "QMAX": 21.47,
            "QMIN": -18.95,
            "VG": 0.988,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 58.0,
            "PMIN": 11.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1644,
            "PG": 38.05,
            "QG": -1.9,
            "QMAX": 16.05,
            "QMIN": -10.62,
            "VG": 0.988,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 58.0,
            "PMIN": 11.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1645,
            "PG": 37.39,
            "QG": -1.84,
            "QMAX": 15.81,
            "QMIN": -10.86,
            "VG": 0.988,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 58.0,
            "PMIN": 11.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1646,
            "PG": 133.0,
            "QG": 8.92,
            "QMAX": 146.45,
            "QMIN": -90.18,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 263.0,
            "PMIN": 133.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1647,
            "PG": 43.0,
            "QG": 11.27,
            "QMAX": 50.67,
            "QMIN": -38.09,
            "VG": 1.045,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 44.96,
            "PMIN": 8.99,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1861,
            "PG": 30.0,
            "QG": 2.78,
            "QMAX": 19.75,
            "QMIN": -16.25,
            "VG": 1.048,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 32.0,
            "PMIN": 6.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1648,
            "PG": 903.0,
            "QG": 119.3,
            "QMAX": 530.99,
            "QMIN": -158.23,
            "VG": 0.963,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 936.29,
            "PMIN": 266.29,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1649,
            "PG": 910.0,
            "QG": 9.35,
            "QMAX": 533.69,
            "QMIN": -156.07,
            "VG": 0.946,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 942.82,
            "PMIN": 272.82,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1650,
            "PG": 892.0,
            "QG": 122.18,
            "QMAX": 537.68,
            "QMIN": -152.82,
            "VG": 0.964,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 924.28,
            "PMIN": 274.28,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1651,
            "PG": 890.0,
            "QG": 9.21,
            "QMAX": 529.89,
            "QMIN": -160.89,
            "VG": 0.946,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 922.8,
            "PMIN": 272.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1652,
            "PG": 318.0,
            "QG": -97.83,
            "QMAX": 681.04,
            "QMIN": -153.0,
            "VG": 0.945,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1308.0,
            "PMIN": 318.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1862,
            "PG": 318.0,
            "QG": -73.74,
            "QMAX": 681.03,
            "QMIN": -153.0,
            "VG": 0.948,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1308.0,
            "PMIN": 318.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1653,
            "PG": 33.0,
            "QG": -0.83,
            "QMAX": 6.08,
            "QMIN": -1.92,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1654,
            "PG": 33.0,
            "QG": -0.86,
            "QMAX": 6.21,
            "QMIN": -1.79,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1655,
            "PG": 33.0,
            "QG": -0.86,
            "QMAX": 6.21,
            "QMIN": -1.79,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1656,
            "PG": 33.0,
            "QG": -0.83,
            "QMAX": 6.11,
            "QMIN": -1.89,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1657,
            "PG": 33.0,
            "QG": -0.83,
            "QMAX": 6.11,
            "QMIN": -1.89,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1658,
            "PG": 33.0,
            "QG": -0.83,
            "QMAX": 6.11,
            "QMIN": -1.89,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1863,
            "PG": 35.0,
            "QG": 1.08,
            "QMAX": 18.45,
            "QMIN": -13.16,
            "VG": 0.979,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 36.97,
            "PMIN": 7.39,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1659,
            "PG": 35.0,
            "QG": 1.08,
            "QMAX": 18.45,
            "QMIN": -13.16,
            "VG": 0.979,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 36.97,
            "PMIN": 7.39,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1660,
            "PG": 35.0,
            "QG": 1.08,
            "QMAX": 18.45,
            "QMIN": -11.35,
            "VG": 0.979,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 36.97,
            "PMIN": 7.39,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1661,
            "PG": 35.0,
            "QG": 1.05,
            "QMAX": 18.11,
            "QMIN": -11.7,
            "VG": 0.979,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 36.97,
            "PMIN": 7.39,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1662,
            "PG": 35.0,
            "QG": 1.05,
            "QMAX": 18.21,
            "QMIN": -13.41,
            "VG": 0.978,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 36.97,
            "PMIN": 7.39,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1663,
            "PG": 35.0,
            "QG": 1.09,
            "QMAX": 18.55,
            "QMIN": -13.05,
            "VG": 0.978,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 36.97,
            "PMIN": 7.39,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1865,
            "PG": 19.0,
            "QG": -1.21,
            "QMAX": 12.32,
            "QMIN": -7.68,
            "VG": 0.942,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 4.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1866,
            "PG": 29.0,
            "QG": 0.99,
            "QMAX": 17.85,
            "QMIN": -13.79,
            "VG": 0.978,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 30.98,
            "PMIN": 6.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1664,
            "PG": 29.0,
            "QG": 0.99,
            "QMAX": 17.85,
            "QMIN": -13.79,
            "VG": 0.978,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 30.98,
            "PMIN": 6.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1665,
            "PG": 29.0,
            "QG": 1.0,
            "QMAX": 18.01,
            "QMIN": -13.62,
            "VG": 0.978,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 30.98,
            "PMIN": 6.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1867,
            "PG": 29.0,
            "QG": 1.0,
            "QMAX": 18.01,
            "QMIN": -13.62,
            "VG": 0.978,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 30.98,
            "PMIN": 6.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1666,
            "PG": 29.0,
            "QG": 0.99,
            "QMAX": 17.89,
            "QMIN": -13.75,
            "VG": 0.979,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 30.98,
            "PMIN": 6.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1868,
            "PG": 29.0,
            "QG": 0.98,
            "QMAX": 17.74,
            "QMIN": -13.91,
            "VG": 0.979,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 30.98,
            "PMIN": 6.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1667,
            "PG": 1283.0,
            "QG": 7.98,
            "QMAX": 656.06,
            "QMIN": -184.89,
            "VG": 0.947,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1330.0,
            "PMIN": 337.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1668,
            "PG": 1114.28,
            "QG": 16.37,
            "QMAX": 656.92,
            "QMIN": -183.9,
            "VG": 0.952,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1360.0,
            "PMIN": 367.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1669,
            "PG": 1088.81,
            "QG": 14.75,
            "QMAX": 648.03,
            "QMIN": -192.8,
            "VG": 0.953,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1360.0,
            "PMIN": 367.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1670,
            "PG": 1.45,
            "QG": -75.51,
            "QMAX": 281.46,
            "QMIN": -103.91,
            "VG": 0.916,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1.5,
            "PMIN": 1.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1873,
            "PG": 48.0,
            "QG": 45.94,
            "QMAX": 94.03,
            "QMIN": -45.97,
            "VG": 1.003,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 240.0,
            "PMIN": 48.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1874,
            "PG": 48.0,
            "QG": 46.96,
            "QMAX": 95.11,
            "QMIN": -44.89,
            "VG": 1.003,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 240.0,
            "PMIN": 48.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1671,
            "PG": 910.0,
            "QG": -1.46,
            "QMAX": 524.6,
            "QMIN": -107.2,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 942.72,
            "PMIN": 232.72,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1673,
            "PG": 920.0,
            "QG": -1.3,
            "QMAX": 511.64,
            "QMIN": -99.08,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 953.74,
            "PMIN": 243.74,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1674,
            "PG": 919.0,
            "QG": -7.76,
            "QMAX": 555.41,
            "QMIN": -99.32,
            "VG": 0.949,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 952.74,
            "PMIN": 242.74,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1675,
            "PG": 598.27,
            "QG": -35.9,
            "QMAX": 682.28,
            "QMIN": -126.36,
            "VG": 0.944,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1503.0,
            "PMIN": 403.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1676,
            "PG": 505.8,
            "QG": 1.41,
            "QMAX": 687.17,
            "QMIN": -121.66,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1503.0,
            "PMIN": 403.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1875,
            "PG": 1446.0,
            "QG": 48.05,
            "QMAX": 409.45,
            "QMIN": -352.29,
            "VG": 0.973,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1498.0,
            "PMIN": 398.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1677,
            "PG": 1446.0,
            "QG": 30.08,
            "QMAX": 409.42,
            "QMIN": -352.33,
            "VG": 0.971,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1498.0,
            "PMIN": 398.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 2022,
            "PG": 15.0,
            "QG": 20.78,
            "QMAX": 51.88,
            "QMIN": -38.44,
            "VG": 1.077,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 75.0,
            "PMIN": 15.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1876,
            "PG": 15.0,
            "QG": 20.78,
            "QMAX": 51.88,
            "QMIN": -38.44,
            "VG": 1.077,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 75.0,
            "PMIN": 15.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1877,
            "PG": 15.0,
            "QG": 20.78,
            "QMAX": 51.88,
            "QMIN": -38.44,
            "VG": 1.077,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 75.0,
            "PMIN": 15.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1878,
            "PG": 15.0,
            "QG": 20.78,
            "QMAX": 51.88,
            "QMIN": -38.44,
            "VG": 1.077,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 75.0,
            "PMIN": 15.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1678,
            "PG": 91.0,
            "QG": -0.46,
            "QMAX": 104.12,
            "QMIN": -61.4,
            "VG": 0.957,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 95.0,
            "PMIN": 8.5,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1679,
            "PG": 91.0,
            "QG": -0.45,
            "QMAX": 103.94,
            "QMIN": -61.58,
            "VG": 0.957,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 95.0,
            "PMIN": 8.5,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1680,
            "PG": 4.2,
            "QG": -10.65,
            "QMAX": 86.67,
            "QMIN": -10.65,
            "VG": 0.961,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 148.2,
            "PMIN": 4.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1681,
            "PG": 180.0,
            "QG": -3.8,
            "QMAX": 220.22,
            "QMIN": -59.17,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 685.0,
            "PMIN": 180.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1682,
            "PG": 588.0,
            "QG": -56.14,
            "QMAX": 330.28,
            "QMIN": -165.24,
            "VG": 0.928,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 610.0,
            "PMIN": 310.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1683,
            "PG": 588.0,
            "QG": -45.22,
            "QMAX": 297.67,
            "QMIN": -191.83,
            "VG": 0.933,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 610.0,
            "PMIN": 310.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1684,
            "PG": 205.0,
            "QG": -45.01,
            "QMAX": 254.82,
            "QMIN": -293.65,
            "VG": 0.954,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 700.0,
            "PMIN": 205.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1881,
            "PG": 48.0,
            "QG": -1.86,
            "QMAX": 15.6,
            "QMIN": -13.8,
            "VG": 0.957,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 10.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1882,
            "PG": 48.0,
            "QG": -1.76,
            "QMAX": 15.2,
            "QMIN": -14.2,
            "VG": 0.957,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 10.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1685,
            "PG": 48.0,
            "QG": -1.91,
            "QMAX": 15.81,
            "QMIN": -13.6,
            "VG": 0.957,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 10.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1883,
            "PG": 48.0,
            "QG": -1.91,
            "QMAX": 15.81,
            "QMIN": -13.6,
            "VG": 0.957,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 10.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1884,
            "PG": 48.0,
            "QG": -1.91,
            "QMAX": 15.81,
            "QMIN": -13.6,
            "VG": 0.957,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 10.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1885,
            "PG": 48.0,
            "QG": -1.86,
            "QMAX": 15.6,
            "QMIN": -13.8,
            "VG": 0.957,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 10.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1686,
            "PG": 965.0,
            "QG": 121.03,
            "QMAX": 532.91,
            "QMIN": -90.14,
            "VG": 0.972,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1000.0,
            "PMIN": 280.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1687,
            "PG": 965.0,
            "QG": 122.14,
            "QMAX": 535.45,
            "QMIN": -87.61,
            "VG": 0.973,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1000.0,
            "PMIN": 280.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1688,
            "PG": 965.0,
            "QG": 136.63,
            "QMAX": 567.71,
            "QMIN": -88.3,
            "VG": 0.974,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1000.0,
            "PMIN": 280.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1689,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 559.16,
            "QMIN": -96.85,
            "VG": 0.964,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 930.0,
            "PMIN": 280.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1888,
            "PG": 55.0,
            "QG": -0.84,
            "QMAX": 17.35,
            "QMIN": -17.35,
            "VG": 0.983,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 57.0,
            "PMIN": 11.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1690,
            "PG": 420.09,
            "QG": 13.26,
            "QMAX": 219.77,
            "QMIN": -155.72,
            "VG": 0.922,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 451.0,
            "PMIN": 239.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1691,
            "PG": 21.0,
            "QG": -4.1,
            "QMAX": 51.25,
            "QMIN": -10.63,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 63.0,
            "PMIN": 21.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1692,
            "PG": 248.8,
            "QG": -17.55,
            "QMAX": 258.1,
            "QMIN": -182.18,
            "VG": 0.99,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 433.8,
            "PMIN": 248.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1693,
            "PG": 81.81,
            "QG": 8.75,
            "QMAX": 71.21,
            "QMIN": -44.25,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 168.17,
            "PMIN": 81.81,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1694,
            "PG": 82.28,
            "QG": 8.77,
            "QMAX": 73.34,
            "QMIN": -37.69,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 168.6,
            "PMIN": 82.28,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1695,
            "PG": 53.91,
            "QG": 14.32,
            "QMAX": 113.53,
            "QMIN": -43.7,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 248.21,
            "PMIN": 53.91,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1696,
            "PG": 43.97,
            "QG": 14.91,
            "QMAX": 100.92,
            "QMIN": -59.36,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 238.09,
            "PMIN": 43.97,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1697,
            "PG": 229.69,
            "QG": -21.95,
            "QMAX": 525.14,
            "QMIN": -88.61,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 919.69,
            "PMIN": 229.69,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1698,
            "PG": 229.69,
            "QG": -21.95,
            "QMAX": 525.14,
            "QMIN": -88.61,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 919.69,
            "PMIN": 229.69,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1699,
            "PG": 236.69,
            "QG": -21.76,
            "QMAX": 526.77,
            "QMIN": -86.99,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 926.69,
            "PMIN": 236.69,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1700,
            "PG": 251.69,
            "QG": -22.47,
            "QMAX": 530.29,
            "QMIN": -83.48,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 941.69,
            "PMIN": 251.69,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1701,
            "PG": 30.0,
            "QG": -9.68,
            "QMAX": 10.32,
            "QMIN": -9.68,
            "VG": 0.96,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 32.0,
            "PMIN": 6.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1702,
            "PG": 38.0,
            "QG": 0.07,
            "QMAX": 19.22,
            "QMIN": -17.67,
            "VG": 0.982,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 39.88,
            "PMIN": 7.98,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1703,
            "PG": 38.0,
            "QG": 0.07,
            "QMAX": 19.34,
            "QMIN": -17.74,
            "VG": 0.982,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 39.88,
            "PMIN": 7.98,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1889,
            "PG": 38.0,
            "QG": 0.07,
            "QMAX": 19.24,
            "QMIN": -17.66,
            "VG": 0.982,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 39.88,
            "PMIN": 7.98,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1704,
            "PG": 1332.0,
            "QG": 168.76,
            "QMAX": 398.39,
            "QMIN": -396.86,
            "VG": 0.988,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1380.0,
            "PMIN": 340.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1705,
            "PG": 1332.0,
            "QG": 148.25,
            "QMAX": 371.08,
            "QMIN": -424.16,
            "VG": 0.985,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1380.0,
            "PMIN": 340.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1890,
            "PG": 4.8,
            "QG": 0.02,
            "QMAX": 5.35,
            "QMIN": -2.57,
            "VG": 0.964,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 24.0,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1891,
            "PG": 4.8,
            "QG": 0.03,
            "QMAX": 5.48,
            "QMIN": -2.43,
            "VG": 0.964,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 24.0,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1892,
            "PG": 4.86,
            "QG": 0.02,
            "QMAX": 5.0,
            "QMIN": -2.93,
            "VG": 0.964,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 24.0,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1706,
            "PG": 12.83,
            "QG": 0.02,
            "QMAX": 5.29,
            "QMIN": -2.63,
            "VG": 0.962,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 24.0,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1707,
            "PG": 9.2,
            "QG": 0.07,
            "QMAX": 10.0,
            "QMIN": -4.98,
            "VG": 0.975,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.99,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 2026,
            "PG": 4.8,
            "QG": 0.05,
            "QMAX": 8.26,
            "QMIN": -6.79,
            "VG": 0.976,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.99,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1898,
            "PG": 4.8,
            "QG": 0.07,
            "QMAX": 10.17,
            "QMIN": -4.8,
            "VG": 0.976,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.99,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1708,
            "PG": 9.45,
            "QG": 1.8,
            "QMAX": 1.81,
            "QMIN": 1.8,
            "VG": 0.984,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.99,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1709,
            "PG": 9.2,
            "QG": 0.07,
            "QMAX": 10.16,
            "QMIN": -4.81,
            "VG": 0.975,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.99,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1710,
            "PG": 27.0,
            "QG": 0.47,
            "QMAX": 12.23,
            "QMIN": -7.55,
            "VG": 0.984,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 28.98,
            "PMIN": 5.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1711,
            "PG": 27.0,
            "QG": 0.47,
            "QMAX": 12.31,
            "QMIN": -7.46,
            "VG": 0.984,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 28.98,
            "PMIN": 5.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1712,
            "PG": 1262.0,
            "QG": 0.64,
            "QMAX": 615.09,
            "QMIN": -439.22,
            "VG": 0.981,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1308.0,
            "PMIN": 288.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1713,
            "PG": 1262.0,
            "QG": -6.77,
            "QMAX": 614.63,
            "QMIN": -439.67,
            "VG": 0.98,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1308.0,
            "PMIN": 288.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1714,
            "PG": 442.0,
            "QG": 15.78,
            "QMAX": 255.9,
            "QMIN": -84.1,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 458.26,
            "PMIN": 89.26,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1715,
            "PG": 309.71,
            "QG": 81.22,
            "QMAX": 524.88,
            "QMIN": -98.23,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 947.0,
            "PMIN": 237.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1716,
            "PG": 313.55,
            "QG": 81.38,
            "QMAX": 528.27,
            "QMIN": -94.91,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 947.0,
            "PMIN": 267.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1717,
            "PG": 349.48,
            "QG": 50.21,
            "QMAX": 529.5,
            "QMIN": -93.67,
            "VG": 0.945,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 947.0,
            "PMIN": 237.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1718,
            "PG": 328.64,
            "QG": 65.05,
            "QMAX": 528.59,
            "QMIN": -94.53,
            "VG": 0.948,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 947.0,
            "PMIN": 237.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1719,
            "PG": 311.18,
            "QG": 81.26,
            "QMAX": 529.53,
            "QMIN": -93.65,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 947.0,
            "PMIN": 237.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1720,
            "PG": 237.0,
            "QG": 78.79,
            "QMAX": 504.13,
            "QMIN": -118.98,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 947.0,
            "PMIN": 237.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1721,
            "PG": 125.0,
            "QG": 3.56,
            "QMAX": 104.81,
            "QMIN": -37.31,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 240.0,
            "PMIN": 125.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1906,
            "PG": 33.88,
            "QG": 8.52,
            "QMAX": 69.06,
            "QMIN": -76.42,
            "VG": 0.997,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 169.4,
            "PMIN": 33.88,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1907,
            "PG": 33.88,
            "QG": 8.53,
            "QMAX": 69.08,
            "QMIN": -76.5,
            "VG": 0.997,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 169.4,
            "PMIN": 33.88,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1908,
            "PG": 33.88,
            "QG": 8.49,
            "QMAX": 68.92,
            "QMIN": -76.49,
            "VG": 0.996,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 169.4,
            "PMIN": 33.88,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1909,
            "PG": 33.88,
            "QG": 8.5,
            "QMAX": 68.97,
            "QMIN": -76.69,
            "VG": 0.996,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 169.4,
            "PMIN": 33.88,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1910,
            "PG": 33.88,
            "QG": 8.53,
            "QMAX": 69.1,
            "QMIN": -76.58,
            "VG": 0.997,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 169.4,
            "PMIN": 33.88,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1911,
            "PG": 33.88,
            "QG": 8.53,
            "QMAX": 69.1,
            "QMIN": -76.54,
            "VG": 0.997,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 169.4,
            "PMIN": 33.88,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1912,
            "PG": 33.88,
            "QG": 8.43,
            "QMAX": 68.67,
            "QMIN": -76.85,
            "VG": 0.996,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 169.4,
            "PMIN": 33.88,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1913,
            "PG": 33.88,
            "QG": 8.43,
            "QMAX": 68.69,
            "QMIN": -76.92,
            "VG": 0.996,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 169.4,
            "PMIN": 33.88,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1722,
            "PG": 265.51,
            "QG": -20.28,
            "QMAX": 272.9,
            "QMIN": -127.1,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 456.8,
            "PMIN": 216.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1723,
            "PG": 130.0,
            "QG": -1.13,
            "QMAX": 159.71,
            "QMIN": -80.29,
            "VG": 0.969,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 260.0,
            "PMIN": 130.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1724,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 198.66,
            "QMIN": -190.41,
            "VG": 0.967,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 585.0,
            "PMIN": 250.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1725,
            "PG": 250.0,
            "QG": -1.92,
            "QMAX": 199.31,
            "QMIN": -189.68,
            "VG": 0.951,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 585.0,
            "PMIN": 250.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1919,
            "PG": 19.0,
            "QG": 0.06,
            "QMAX": 20.64,
            "QMIN": -19.15,
            "VG": 1.027,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 19.98,
            "PMIN": 4.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1920,
            "PG": 23.0,
            "QG": 0.06,
            "QMAX": 20.43,
            "QMIN": -19.38,
            "VG": 1.026,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.98,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1921,
            "PG": 4.8,
            "QG": 0.06,
            "QMAX": 21.0,
            "QMIN": -18.66,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.98,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1922,
            "PG": 4.8,
            "QG": 0.06,
            "QMAX": 20.73,
            "QMIN": -19.0,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.98,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1923,
            "PG": 4.8,
            "QG": 0.06,
            "QMAX": 21.26,
            "QMIN": -18.37,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.98,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1924,
            "PG": 4.8,
            "QG": 0.06,
            "QMAX": 21.26,
            "QMIN": -18.37,
            "VG": 1.029,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 23.98,
            "PMIN": 4.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1726,
            "PG": 33.0,
            "QG": -0.43,
            "QMAX": 9.31,
            "QMIN": -8.35,
            "VG": 0.979,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1727,
            "PG": 33.0,
            "QG": -0.41,
            "QMAX": 9.12,
            "QMIN": -8.54,
            "VG": 0.979,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1728,
            "PG": 33.0,
            "QG": -0.51,
            "QMAX": 10.16,
            "QMIN": -13.09,
            "VG": 0.978,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1928,
            "PG": 33.0,
            "QG": -0.43,
            "QMAX": 9.31,
            "QMIN": -8.35,
            "VG": 0.979,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.0,
            "PMIN": 7.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1729,
            "PG": 120.0,
            "QG": -16.3,
            "QMAX": 104.52,
            "QMIN": -144.76,
            "VG": 0.943,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 235.0,
            "PMIN": 120.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1931,
            "PG": 70.0,
            "QG": 15.58,
            "QMAX": 47.31,
            "QMIN": -36.19,
            "VG": 1.024,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 73.0,
            "PMIN": 14.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1932,
            "PG": 66.0,
            "QG": 17.99,
            "QMAX": 51.14,
            "QMIN": -32.55,
            "VG": 1.033,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 69.0,
            "PMIN": 13.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1934,
            "PG": 74.0,
            "QG": 14.98,
            "QMAX": 46.31,
            "QMIN": -34.94,
            "VG": 1.023,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 77.5,
            "PMIN": 15.5,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1935,
            "PG": 29.0,
            "QG": -1.86,
            "QMAX": 13.16,
            "QMIN": -10.68,
            "VG": 0.969,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 31.0,
            "PMIN": 6.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1936,
            "PG": 29.0,
            "QG": -1.91,
            "QMAX": 13.31,
            "QMIN": -10.53,
            "VG": 0.969,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 31.0,
            "PMIN": 6.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1937,
            "PG": 29.0,
            "QG": -1.95,
            "QMAX": 13.47,
            "QMIN": -10.37,
            "VG": 0.969,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 31.0,
            "PMIN": 6.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1938,
            "PG": 48.0,
            "QG": -6.76,
            "QMAX": 28.9,
            "QMIN": -16.53,
            "VG": 0.934,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 10.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1730,
            "PG": 137.0,
            "QG": -0.17,
            "QMAX": 158.82,
            "QMIN": -22.05,
            "VG": 0.958,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 250.0,
            "PMIN": 137.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1731,
            "PG": 137.0,
            "QG": -0.16,
            "QMAX": 157.29,
            "QMIN": -23.58,
            "VG": 0.96,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 250.0,
            "PMIN": 137.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1944,
            "PG": 18.0,
            "QG": -8.58,
            "QMAX": 11.15,
            "QMIN": -8.85,
            "VG": 0.848,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 19.0,
            "PMIN": 3.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1732,
            "PG": 201.9,
            "QG": -0.51,
            "QMAX": 198.93,
            "QMIN": -170.35,
            "VG": 0.988,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 419.9,
            "PMIN": 201.9,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1733,
            "PG": 5.0,
            "QG": -24.33,
            "QMAX": 83.82,
            "QMIN": -43.79,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 185.0,
            "PMIN": 5.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1734,
            "PG": 5.0,
            "QG": -24.34,
            "QMAX": 83.82,
            "QMIN": -43.79,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 185.0,
            "PMIN": 5.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1950,
            "PG": 219.0,
            "QG": -29.21,
            "QMAX": 163.7,
            "QMIN": -87.82,
            "VG": 0.935,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 227.0,
            "PMIN": 45.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1951,
            "PG": 219.0,
            "QG": -35.7,
            "QMAX": 179.99,
            "QMIN": -71.57,
            "VG": 0.93,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 227.0,
            "PMIN": 45.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1952,
            "PG": 219.0,
            "QG": -27.07,
            "QMAX": 157.76,
            "QMIN": -93.8,
            "VG": 0.936,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 227.0,
            "PMIN": 45.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1953,
            "PG": 219.0,
            "QG": -27.2,
            "QMAX": 158.1,
            "QMIN": -93.47,
            "VG": 0.936,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 227.0,
            "PMIN": 45.4,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1735,
            "PG": 917.0,
            "QG": 11.83,
            "QMAX": 501.44,
            "QMIN": -91.78,
            "VG": 0.958,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 950.0,
            "PMIN": 237.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1736,
            "PG": 917.0,
            "QG": 12.03,
            "QMAX": 505.62,
            "QMIN": -87.61,
            "VG": 0.958,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 950.0,
            "PMIN": 237.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1737,
            "PG": 31.33,
            "QG": 0.24,
            "QMAX": 19.48,
            "QMIN": -19.3,
            "VG": 0.965,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 37.84,
            "PMIN": 7.57,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1738,
            "PG": 31.33,
            "QG": 0.25,
            "QMAX": 19.6,
            "QMIN": -18.32,
            "VG": 0.965,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 37.84,
            "PMIN": 7.57,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1739,
            "PG": 31.33,
            "QG": 0.23,
            "QMAX": 19.12,
            "QMIN": -18.55,
            "VG": 0.965,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 37.85,
            "PMIN": 7.57,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1740,
            "PG": 305.0,
            "QG": -86.95,
            "QMAX": 175.05,
            "QMIN": -169.39,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 316.0,
            "PMIN": 168.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1741,
            "PG": 156.0,
            "QG": 43.41,
            "QMAX": 158.67,
            "QMIN": -184.58,
            "VG": 0.946,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 304.0,
            "PMIN": 156.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1742,
            "PG": 289.0,
            "QG": -100.6,
            "QMAX": 674.32,
            "QMIN": -130.17,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1360.0,
            "PMIN": 289.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1958,
            "PG": 58.0,
            "QG": -5.35,
            "QMAX": 27.09,
            "QMIN": -26.13,
            "VG": 0.961,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 61.0,
            "PMIN": 12.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1959,
            "PG": 58.0,
            "QG": -5.41,
            "QMAX": 27.25,
            "QMIN": -25.97,
            "VG": 0.961,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 61.0,
            "PMIN": 12.2,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1743,
            "PG": 34.0,
            "QG": 0.06,
            "QMAX": 19.17,
            "QMIN": -14.98,
            "VG": 1.025,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 35.95,
            "PMIN": 7.19,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1744,
            "PG": 1100.14,
            "QG": 50.37,
            "QMAX": 644.47,
            "QMIN": -185.53,
            "VG": 0.958,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1380.0,
            "PMIN": 350.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1745,
            "PG": 991.73,
            "QG": 91.38,
            "QMAX": 646.63,
            "QMIN": -183.29,
            "VG": 0.965,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1380.0,
            "PMIN": 350.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1746,
            "PG": 999.0,
            "QG": 89.07,
            "QMAX": 637.86,
            "QMIN": -181.25,
            "VG": 0.965,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1380.0,
            "PMIN": 350.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1961,
            "PG": 350.0,
            "QG": 39.22,
            "QMAX": 644.28,
            "QMIN": -185.67,
            "VG": 0.967,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1290.0,
            "PMIN": 350.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1747,
            "PG": 49.0,
            "QG": 4.38,
            "QMAX": 26.57,
            "QMIN": -21.43,
            "VG": 1.006,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 51.0,
            "PMIN": 0.8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1748,
            "PG": 808.33,
            "QG": 57.07,
            "QMAX": 637.77,
            "QMIN": -152.22,
            "VG": 0.959,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1380.0,
            "PMIN": 340.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1749,
            "PG": 804.43,
            "QG": 55.66,
            "QMAX": 629.93,
            "QMIN": -160.06,
            "VG": 0.959,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 1380.0,
            "PMIN": 340.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1750,
            "PG": 175.0,
            "QG": 11.92,
            "QMAX": 232.65,
            "QMIN": -116.23,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 585.0,
            "PMIN": 175.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1751,
            "PG": 175.0,
            "QG": 11.92,
            "QMAX": 232.65,
            "QMIN": -116.23,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 585.0,
            "PMIN": 175.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1752,
            "PG": 188.0,
            "QG": 12.45,
            "QMAX": 314.58,
            "QMIN": -33.18,
            "VG": 0.95,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 598.0,
            "PMIN": 188.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1753,
            "PG": 175.0,
            "QG": -22.88,
            "QMAX": 231.39,
            "QMIN": -116.61,
            "VG": 0.952,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 585.0,
            "PMIN": 175.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 2058,
            "PG": 36.0,
            "QG": 0.9,
            "QMAX": 1.0,
            "QMIN": 0.9,
            "VG": 0.972,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 38.0,
            "PMIN": 7.6,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1754,
            "PG": 236.0,
            "QG": -37.82,
            "QMAX": 117.72,
            "QMIN": -80.39,
            "VG": 0.929,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 245.0,
            "PMIN": 85.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1755,
            "PG": 582.74,
            "QG": -49.82,
            "QMAX": 219.39,
            "QMIN": -168.09,
            "VG": 0.927,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 605.0,
            "PMIN": 295.0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0,
            "RAMP_10": 0,
            "RAMP_30": 0,
            "RAMP_Q": 0,
            "APF": 0
        },
        {
            "GEN_BUS": 1756,
