{
    "General": [
        {
            "baseMVA": 100
        }
    ],
    "Bus": [
        {
            "BUS_I": 1,
            "TYPE": 1,
            "PD": 36.4,
            "QD": 19.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04156438,
            "VA": -18.7605322,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 2,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08106794,
            "VA": -5.18369103,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04841
        },
        {
            "BUS_I": 3,
            "TYPE": 1,
            "PD": 245.2,
            "QD": 16.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0656352,
            "VA": -23.6250868,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 4,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07515462,
            "VA": -8.37850762,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5,
            "TYPE": 1,
            "PD": 51.8,
            "QD": 13.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07006503,
            "VA": -11.708988,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 6,
            "TYPE": 1,
            "PD": 36.6,
            "QD": 11.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06761706,
            "VA": -12.7555868,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 7,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08498144,
            "VA": -10.6561462,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 8,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08034677,
            "VA": -12.0089294,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 9,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07715395,
            "VA": -28.5404943,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09035,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 10,
            "TYPE": 1,
            "PD": 193.4,
            "QD": 48.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03576701,
            "VA": -15.9359498,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 11,
            "TYPE": 1,
            "PD": 57.7,
            "QD": 14.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06282947,
            "VA": -29.531373,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 12,
            "TYPE": 1,
            "PD": 27.8,
            "QD": 24.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07585852,
            "VA": -25.1250922,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 13,
            "TYPE": 1,
            "PD": 177.5,
            "QD": 52.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06261654,
            "VA": -29.5333165,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 14,
            "TYPE": 1,
            "PD": 75.8,
            "QD": 7.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05844345,
            "VA": -15.7274267,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08252,
            "VMIN": 0.95
        },
        {
            "BUS_I": 15,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08790993,
            "VA": -14.1190989,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 16,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08791035,
            "VA": -14.1191018,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 17,
            "TYPE": 1,
            "PD": 66.2,
            "QD": 0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05909858,
            "VA": -15.6001731,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 18,
            "TYPE": 1,
            "PD": 12.3,
            "QD": 7.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07270734,
            "VA": -3.32993923,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09633,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 19,
            "TYPE": 1,
            "PD": 67.9,
            "QD": 23.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04710477,
            "VA": -26.5178114,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 20,
            "TYPE": 1,
            "PD": 29.2,
            "QD": 7.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04717004,
            "VA": -26.5150054,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 21,
            "TYPE": 1,
            "PD": 77.8,
            "QD": 31.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06072447,
            "VA": -26.4664782,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 22,
            "TYPE": 1,
            "PD": 105.6,
            "QD": 22.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04639908,
            "VA": -11.4421501,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 23,
            "TYPE": 1,
            "PD": 41.1,
            "QD": 2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04575021,
            "VA": -15.6103279,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 25,
            "TYPE": 1,
            "PD": 56.2,
            "QD": 8.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05831954,
            "VA": -29.2376787,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 26,
            "TYPE": 1,
            "PD": 29.3,
            "QD": 6.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05865407,
            "VA": -29.1899598,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 27,
            "TYPE": 1,
            "PD": 102.1,
            "QD": 38.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04967389,
            "VA": -14.6525594,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 28,
            "TYPE": 1,
            "PD": 172.1,
            "QD": 40.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06569731,
            "VA": -25.8734958,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 29,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08115206,
            "VA": -5.17192727,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04842
        },
        {
            "BUS_I": 30,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08119505,
            "VA": -5.17597093,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04842
        },
        {
            "BUS_I": 31,
            "TYPE": 1,
            "PD": 36.2,
            "QD": 31.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0636679,
            "VA": -10.0261516,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 33,
            "TYPE": 1,
            "PD": 133.2,
            "QD": 20.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06618321,
            "VA": -17.6807489,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 34,
            "TYPE": 1,
            "PD": 89.4,
            "QD": 29.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02444176,
            "VA": -27.4213197,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 2013,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06403148,
            "VA": -29.3493165,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 35,
            "TYPE": 1,
            "PD": 10.3,
            "QD": -0.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06610649,
            "VA": -14.1519555,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 36,
            "TYPE": 1,
            "PD": 22.3,
            "QD": 6.7,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.04297751,
            "VA": -21.0626539,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09212,
            "VMIN": 1.0
        },
        {
            "BUS_I": 37,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05139194,
            "VA": -17.7697503,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04785
        },
        {
            "BUS_I": 38,
            "TYPE": 1,
            "PD": 144.2,
            "QD": 18.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01387729,
            "VA": -15.7527596,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 39,
            "TYPE": 1,
            "PD": 117.8,
            "QD": 31.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06019205,
            "VA": -15.3961898,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 40,
            "TYPE": 1,
            "PD": 194.8,
            "QD": 53.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0769765,
            "VA": -12.2197115,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 41,
            "TYPE": 1,
            "PD": 64.7,
            "QD": 12.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05178141,
            "VA": -14.098502,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 42,
            "TYPE": 1,
            "PD": 44.6,
            "QD": 15.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05630889,
            "VA": -13.9328223,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 43,
            "TYPE": 1,
            "PD": 46.9,
            "QD": 11.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05646065,
            "VA": -13.9381507,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 44,
            "TYPE": 1,
            "PD": 381.3,
            "QD": 62.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06911964,
            "VA": -32.0998433,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08496,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 45,
            "TYPE": 1,
            "PD": 161.5,
            "QD": -38.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06614528,
            "VA": -28.5768462,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 46,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.107,
            "VA": -18.072141,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10843,
            "VMIN": 0.9
        },
        {
            "BUS_I": 47,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05354741,
            "VA": -26.6612924,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 48,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05354719,
            "VA": -26.6612912,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 49,
            "TYPE": 1,
            "PD": 123.5,
            "QD": 43.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05354593,
            "VA": -26.6612843,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 50,
            "TYPE": 1,
            "PD": 10.0,
            "QD": 3.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06578335,
            "VA": -26.4434558,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 51,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05746282,
            "VA": -20.4854434,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 52,
            "TYPE": 1,
            "PD": 74.6,
            "QD": 28.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04135352,
            "VA": -16.3222847,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 53,
            "TYPE": 1,
            "PD": 160.2,
            "QD": 38.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06973141,
            "VA": -8.50140014,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 54,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08890401,
            "VA": -4.64227747,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 55,
            "TYPE": 1,
            "PD": 31.0,
            "QD": 11.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06407623,
            "VA": -16.1231815,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 56,
            "TYPE": 1,
            "PD": 14.7,
            "QD": -1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06440602,
            "VA": -16.1076063,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1827,
            "TYPE": 1,
            "PD": 201.2,
            "QD": 11.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05483935,
            "VA": -31.002001,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 57,
            "TYPE": 1,
            "PD": 57.0,
            "QD": 3.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0806565,
            "VA": -17.7415167,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08945,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 58,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.107,
            "VA": -18.193085,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10862,
            "VMIN": 0.9
        },
        {
            "BUS_I": 59,
            "TYPE": 1,
            "PD": 55.4,
            "QD": 19.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07760874,
            "VA": -15.8021377,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 60,
            "TYPE": 1,
            "PD": 55.7,
            "QD": 41.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07726643,
            "VA": -15.7989856,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 61,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0747733,
            "VA": -16.0337578,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 62,
            "TYPE": 1,
            "PD": 16.4,
            "QD": 4.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05699956,
            "VA": -13.1681928,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 63,
            "TYPE": 1,
            "PD": 1.6,
            "QD": 12.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07829683,
            "VA": -12.6395777,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 64,
            "TYPE": 1,
            "PD": 29.7,
            "QD": 12.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0744217,
            "VA": -25.4217122,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 65,
            "TYPE": 1,
            "PD": 54.7,
            "QD": 13.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07655969,
            "VA": -28.6287587,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 66,
            "TYPE": 1,
            "PD": -21.9,
            "QD": -5.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05838711,
            "VA": -20.6923406,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 67,
            "TYPE": 1,
            "PD": 29.2,
            "QD": -2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07592569,
            "VA": -19.7532247,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 68,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.06446453,
            "VA": -13.7025347,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 69,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04917902,
            "VA": -15.1066001,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 70,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07332678,
            "VA": -10.103762,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.01316
        },
        {
            "BUS_I": 71,
            "TYPE": 1,
            "PD": 76.3,
            "QD": 14.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04641816,
            "VA": -26.7134126,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 72,
            "TYPE": 1,
            "PD": 29.0,
            "QD": 5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06704471,
            "VA": -25.5768043,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 73,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05515064,
            "VA": -11.3556645,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 74,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05516063,
            "VA": -11.3549997,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 75,
            "TYPE": 1,
            "PD": 182.4,
            "QD": 31.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05235831,
            "VA": -12.1905831,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 76,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07808736,
            "VA": -27.9048204,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 77,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09685042,
            "VA": -21.8573699,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 78,
            "TYPE": 1,
            "PD": 116.1,
            "QD": 17.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07774646,
            "VA": -27.96428,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 79,
            "TYPE": 1,
            "PD": -7.4,
            "QD": 0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07687015,
            "VA": -24.9582836,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08936,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 80,
            "TYPE": 1,
            "PD": 14.0,
            "QD": 12.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07673646,
            "VA": -24.96856,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08936,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 81,
            "TYPE": 1,
            "PD": 48.7,
            "QD": 2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08188741,
            "VA": -5.91721723,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 82,
            "TYPE": 1,
            "PD": 27.9,
            "QD": 3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04945467,
            "VA": -16.20331,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08124,
            "VMIN": 0.95
        },
        {
            "BUS_I": 83,
            "TYPE": 1,
            "PD": 61.9,
            "QD": 19.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0716185,
            "VA": -7.24635721,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 84,
            "TYPE": 1,
            "PD": 158.1,
            "QD": -16.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.034934,
            "VA": -22.1996272,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 85,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02554525,
            "VA": -16.8542205,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 86,
            "TYPE": 1,
            "PD": 403.7,
            "QD": 124.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06351772,
            "VA": -16.7985481,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0507
        },
        {
            "BUS_I": 87,
            "TYPE": 1,
            "PD": 108.6,
            "QD": 44.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03705627,
            "VA": -17.2941213,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 88,
            "TYPE": 1,
            "PD": 140.7,
            "QD": 36.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05548392,
            "VA": -20.9611239,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 89,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.042,
            "VA": -21.4174188,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 90,
            "TYPE": 1,
            "PD": 56.6,
            "QD": 23.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02869716,
            "VA": -17.4500518,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 91,
            "TYPE": 1,
            "PD": 12.5,
            "QD": 6.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06110535,
            "VA": -10.0110656,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 92,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09628154,
            "VA": -10.2752898,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 93,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09626652,
            "VA": -10.340859,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 96,
            "TYPE": 1,
            "PD": 12.7,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03899906,
            "VA": -21.2493279,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 97,
            "TYPE": 1,
            "PD": 18.3,
            "QD": 11.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05967534,
            "VA": -26.340449,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 98,
            "TYPE": 1,
            "PD": 90.8,
            "QD": 9.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08980899,
            "VA": -20.3391461,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 99,
            "TYPE": 1,
            "PD": 82.1,
            "QD": -2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06178937,
            "VA": -19.5760228,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 100,
            "TYPE": 2,
            "PD": 1.3,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.047,
            "VA": -26.5626014,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08294,
            "VMIN": 0.95
        },
        {
            "BUS_I": 101,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06996351,
            "VA": -11.6033709,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 102,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08055246,
            "VA": -11.9300387,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 103,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08508578,
            "VA": -10.5926161,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 104,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06318926,
            "VA": -29.5087399,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1828,
            "TYPE": 1,
            "PD": 86.9,
            "QD": 24.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02240079,
            "VA": -27.6979378,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 105,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01450076,
            "VA": -8.3217023,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 106,
            "TYPE": 1,
            "PD": 12.8,
            "QD": 7.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0630316,
            "VA": -29.5180192,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 107,
            "TYPE": 1,
            "PD": 150.1,
            "QD": 27.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05758647,
            "VA": -16.7313497,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 108,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08771263,
            "VA": -13.0937463,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 109,
            "TYPE": 1,
            "PD": 32.1,
            "QD": -1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05221496,
            "VA": -19.4217549,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 110,
            "TYPE": 1,
            "PD": 29.4,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06427041,
            "VA": -27.6469799,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08986,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 111,
            "TYPE": 1,
            "PD": 131.9,
            "QD": 2.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04763532,
            "VA": -21.4392047,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09612,
            "VMIN": 1.0
        },
        {
            "BUS_I": 112,
            "TYPE": 1,
            "PD": 174.9,
            "QD": 55.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04821999,
            "VA": -6.09889487,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 113,
            "TYPE": 1,
            "PD": 129.6,
            "QD": 33.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07717994,
            "VA": -28.5335703,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09036,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 114,
            "TYPE": 1,
            "PD": 245.6,
            "QD": 120.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03178823,
            "VA": -16.9927091,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.924444
        },
        {
            "BUS_I": 115,
            "TYPE": 1,
            "PD": 82.1,
            "QD": 14.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09231277,
            "VA": -2.05616396,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09614,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 117,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09389537,
            "VA": -0.736208536,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 119,
            "TYPE": 1,
            "PD": 192.0,
            "QD": -29.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06047317,
            "VA": -44.1201427,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 120,
            "TYPE": 1,
            "PD": 21.6,
            "QD": -16.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06060073,
            "VA": -27.8034859,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 121,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05482056,
            "VA": -24.8317459,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 122,
            "TYPE": 1,
            "PD": -0.1,
            "QD": -4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05814282,
            "VA": -16.7377638,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 123,
            "TYPE": 1,
            "PD": 172.6,
            "QD": 37.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05310157,
            "VA": -14.5175799,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 124,
            "TYPE": 1,
            "PD": 31.9,
            "QD": 29.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.985502684,
            "VA": -27.6805947,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.07937,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 125,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.075,
            "VA": -11.1822707,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.07476,
            "VMIN": 0.95
        },
        {
            "BUS_I": 126,
            "TYPE": 1,
            "PD": 4.4,
            "QD": 5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06254415,
            "VA": -12.6191896,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09768,
            "VMIN": 1.0
        },
        {
            "BUS_I": 127,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06165332,
            "VA": -12.4481019,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 128,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06171209,
            "VA": -12.4449647,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 129,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06171169,
            "VA": -12.4414276,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 130,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06171591,
            "VA": -12.4569342,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 131,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09281722,
            "VA": -1.93828436,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09645,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 132,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09321091,
            "VA": -1.89406103,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09645,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 133,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09428806,
            "VA": -0.660018481,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 134,
            "TYPE": 1,
            "PD": 123.5,
            "QD": 26.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04658623,
            "VA": -17.4078023,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 135,
            "TYPE": 1,
            "PD": 39.1,
            "QD": 10.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05841531,
            "VA": -29.1726294,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 136,
            "TYPE": 1,
            "PD": 4.4,
            "QD": -3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0929023,
            "VA": -14.4428309,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 137,
            "TYPE": 1,
            "PD": 166.9,
            "QD": 46.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06624388,
            "VA": -13.5936809,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 138,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08828937,
            "VA": -8.66210604,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 140,
            "TYPE": 1,
            "PD": 202.0,
            "QD": 20.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06351924,
            "VA": -7.79387525,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 142,
            "TYPE": 1,
            "PD": 231.3,
            "QD": -18.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06383645,
            "VA": -21.4009263,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 143,
            "TYPE": 1,
            "PD": 49.3,
            "QD": 7.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06497019,
            "VA": -14.3219682,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 144,
            "TYPE": 1,
            "PD": 40.6,
            "QD": 10.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06495666,
            "VA": -14.3218418,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 145,
            "TYPE": 1,
            "PD": 49.8,
            "QD": -6.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0643289,
            "VA": -27.6335599,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08952,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 146,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08425216,
            "VA": -15.6314329,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09478,
            "VMIN": 1.0
        },
        {
            "BUS_I": 147,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08425017,
            "VA": -15.631411,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09478,
            "VMIN": 1.0
        },
        {
            "BUS_I": 148,
            "TYPE": 1,
            "PD": 68.7,
            "QD": 4.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03703861,
            "VA": -21.6794528,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 149,
            "TYPE": 1,
            "PD": 30.0,
            "QD": -1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07013482,
            "VA": -22.6530178,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 150,
            "TYPE": 1,
            "PD": 52.2,
            "QD": 3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05711849,
            "VA": -10.5337034,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 151,
            "TYPE": 1,
            "PD": 40.2,
            "QD": 6.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03024139,
            "VA": -22.9196088,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 152,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06766178,
            "VA": -18.9937986,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 153,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06754722,
            "VA": -19.0037956,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 154,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06827365,
            "VA": -13.7799283,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 155,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0673204,
            "VA": -10.88961,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 156,
            "TYPE": 1,
            "PD": 165.9,
            "QD": 38.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07127045,
            "VA": -6.9727557,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 157,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06255578,
            "VA": -12.6189505,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09766,
            "VMIN": 1.0
        },
        {
            "BUS_I": 158,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0616181,
            "VA": -12.5220373,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 159,
            "TYPE": 1,
            "PD": 37.1,
            "QD": -0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06931636,
            "VA": -20.6089851,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 160,
            "TYPE": 1,
            "PD": 17.9,
            "QD": 14.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05141863,
            "VA": -20.1476127,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 161,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06392624,
            "VA": -47.4453651,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 162,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06392624,
            "VA": -47.4453651,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 163,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0639337,
            "VA": -47.445562,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 164,
            "TYPE": 1,
            "PD": 96.9,
            "QD": -7.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06392519,
            "VA": -47.4453374,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 165,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04929635,
            "VA": -14.6824704,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 166,
            "TYPE": 1,
            "PD": 8.5,
            "QD": -5.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05576074,
            "VA": -18.0294421,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 167,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08003155,
            "VA": -15.527337,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08941,
            "VMIN": 1.0
        },
        {
            "BUS_I": 168,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10275103,
            "VA": -13.622405,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 169,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.065,
            "VA": -10.5301655,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 170,
            "TYPE": 1,
            "PD": 13.0,
            "QD": 4.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06378698,
            "VA": -14.2934056,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 171,
            "TYPE": 1,
            "PD": 50.4,
            "QD": 4.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04775939,
            "VA": -26.3346047,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 172,
            "TYPE": 1,
            "PD": 0.4,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04808518,
            "VA": -26.2519262,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 173,
            "TYPE": 1,
            "PD": 29.1,
            "QD": -7.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07510823,
            "VA": -7.61404283,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 175,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09067669,
            "VA": -15.1361249,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09176,
            "VMIN": 1.0
        },
        {
            "BUS_I": 176,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09066171,
            "VA": -15.1401773,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09176,
            "VMIN": 1.0
        },
        {
            "BUS_I": 177,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09066018,
            "VA": -15.1413961,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09176,
            "VMIN": 1.0
        },
        {
            "BUS_I": 178,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09066031,
            "VA": -15.1416313,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09176,
            "VMIN": 1.0
        },
        {
            "BUS_I": 179,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09067577,
            "VA": -15.1363915,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09176,
            "VMIN": 1.0
        },
        {
            "BUS_I": 180,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.106,
            "VA": -12.5833249,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10676,
            "VMIN": 0.9
        },
        {
            "BUS_I": 181,
            "TYPE": 1,
            "PD": 181.5,
            "QD": 39.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03045303,
            "VA": -22.8863773,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 182,
            "TYPE": 1,
            "PD": 32.0,
            "QD": 21.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0335418,
            "VA": -7.53928529,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 183,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10474299,
            "VA": -6.96501055,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 184,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10478796,
            "VA": -6.86772685,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 185,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10478098,
            "VA": -6.87115596,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 186,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10468548,
            "VA": -6.97480017,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 187,
            "TYPE": 1,
            "PD": 65.9,
            "QD": 23.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04725791,
            "VA": -14.2700815,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.924444
        },
        {
            "BUS_I": 188,
            "TYPE": 1,
            "PD": 5.4,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01804862,
            "VA": -15.7308514,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 189,
            "TYPE": 1,
            "PD": 101.7,
            "QD": -4.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06134926,
            "VA": -37.4718026,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 190,
            "TYPE": 1,
            "PD": -6.8,
            "QD": -0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.1018436,
            "VA": -9.27082043,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 191,
            "TYPE": 1,
            "PD": -5.3,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10183713,
            "VA": -9.28779269,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 192,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04457932,
            "VA": -26.9908917,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 193,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05681418,
            "VA": -11.7044815,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 194,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05681418,
            "VA": -11.7044815,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 195,
            "TYPE": 1,
            "PD": 135.5,
            "QD": 19.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04445588,
            "VA": -18.3455179,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 196,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04945382,
            "VA": -8.47850214,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 197,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04837841,
            "VA": -8.84196539,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 198,
            "TYPE": 1,
            "PD": 98.9,
            "QD": 26.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05655618,
            "VA": -34.7827512,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 199,
            "TYPE": 1,
            "PD": 299.2,
            "QD": -25.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06314451,
            "VA": -31.7654117,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 200,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06563029,
            "VA": -14.4050668,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 201,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0828913,
            "VA": -20.9372042,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 202,
            "TYPE": 1,
            "PD": 211.2,
            "QD": 31.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0412184,
            "VA": -18.996918,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.951111
        },
        {
            "BUS_I": 203,
            "TYPE": 1,
            "PD": 89.7,
            "QD": 19.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06684056,
            "VA": -25.4578425,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 204,
            "TYPE": 1,
            "PD": 92.2,
            "QD": 26.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01851424,
            "VA": -15.8861409,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 205,
            "TYPE": 1,
            "PD": 29.6,
            "QD": 2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05412091,
            "VA": -28.4877683,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 206,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05395541,
            "VA": -25.9419917,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 207,
            "TYPE": 1,
            "PD": 127.0,
            "QD": 40.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06659429,
            "VA": -25.7727336,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1829,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.054,
            "VA": -14.5312125,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.07859,
            "VMIN": 0.95
        },
        {
            "BUS_I": 208,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05398765,
            "VA": -14.5313087,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 209,
            "TYPE": 1,
            "PD": 310.2,
            "QD": 64.5,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.06558651,
            "VA": -35.7528902,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 210,
            "TYPE": 1,
            "PD": 62.1,
            "QD": 16.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07489617,
            "VA": -3.00658863,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09504,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 211,
            "TYPE": 1,
            "PD": 91.9,
            "QD": 12.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06461909,
            "VA": -18.214533,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 212,
            "TYPE": 1,
            "PD": 26.8,
            "QD": -0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06610141,
            "VA": -17.6944986,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 213,
            "TYPE": 1,
            "PD": 133.0,
            "QD": 16.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04507366,
            "VA": -9.8410843,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 215,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10121028,
            "VA": -3.39354807,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 216,
            "TYPE": 1,
            "PD": 95.1,
            "QD": 16.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0764596,
            "VA": -11.8569,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 217,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04738603,
            "VA": -9.16213311,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 218,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04637669,
            "VA": -9.4194555,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 219,
            "TYPE": 1,
            "PD": 34.4,
            "QD": 10.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07934033,
            "VA": -15.7554785,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 220,
            "TYPE": 1,
            "PD": 2.2,
            "QD": 3.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07954214,
            "VA": -15.7257034,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 221,
            "TYPE": 1,
            "PD": -7.5,
            "QD": -7.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06830212,
            "VA": -16.623864,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 222,
            "TYPE": 1,
            "PD": 85.2,
            "QD": 17.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06402631,
            "VA": -26.100705,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 223,
            "TYPE": 1,
            "PD": 38.1,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06473471,
            "VA": -18.1605305,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 224,
            "TYPE": 1,
            "PD": 21.4,
            "QD": -2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06522684,
            "VA": -18.1177947,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 225,
            "TYPE": 1,
            "PD": 7.0,
            "QD": 3.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06410325,
            "VA": -13.6644633,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.946667
        },
        {
            "BUS_I": 1830,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06263949,
            "VA": -45.1509106,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 226,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06954303,
            "VA": -40.3991767,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 227,
            "TYPE": 1,
            "PD": 180.4,
            "QD": -2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05147747,
            "VA": -20.8369031,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09795,
            "VMIN": 1.0
        },
        {
            "BUS_I": 228,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05254256,
            "VA": -18.3700618,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05019
        },
        {
            "BUS_I": 229,
            "TYPE": 1,
            "PD": 127.1,
            "QD": 31.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05723919,
            "VA": -13.7473308,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.911111
        },
        {
            "BUS_I": 230,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08287776,
            "VA": -6.27826038,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 231,
            "TYPE": 1,
            "PD": 44.4,
            "QD": 13.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06315718,
            "VA": -29.5130669,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 232,
            "TYPE": 1,
            "PD": 49.0,
            "QD": 11.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02251874,
            "VA": -27.6896069,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 233,
            "TYPE": 1,
            "PD": 23.8,
            "QD": 0.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07202501,
            "VA": -20.1321182,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 234,
            "TYPE": 1,
            "PD": 0.4,
            "QD": 0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07222269,
            "VA": -20.0597312,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 235,
            "TYPE": 1,
            "PD": 4.0,
            "QD": 1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0760528,
            "VA": -27.7650626,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 236,
            "TYPE": 1,
            "PD": 30.4,
            "QD": 23.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07517351,
            "VA": -27.800091,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 237,
            "TYPE": 1,
            "PD": 249.6,
            "QD": 70.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0348093,
            "VA": -24.9510478,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 238,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04136587,
            "VA": -23.6231248,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 239,
            "TYPE": 1,
            "PD": 56.5,
            "QD": 14.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07259204,
            "VA": -29.0807319,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 240,
            "TYPE": 1,
            "PD": 58.6,
            "QD": 15.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07196572,
            "VA": -29.1273355,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 241,
            "TYPE": 2,
            "PD": -50.0,
            "QD": 0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00154573,
            "VA": -10.7298643,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 242,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07135331,
            "VA": -16.6950607,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 243,
            "TYPE": 1,
            "PD": -9.2,
            "QD": 0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.11404735,
            "VA": 5.65927157,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11402,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 244,
            "TYPE": 1,
            "PD": 28.9,
            "QD": 24.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.11456506,
            "VA": 3.69997152,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11482,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 245,
            "TYPE": 1,
            "PD": 18.2,
            "QD": 8.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.11270337,
            "VA": 5.40519808,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11264,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 246,
            "TYPE": 1,
            "PD": -41.3,
            "QD": 6.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.11488335,
            "VA": 5.54500595,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11483,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 247,
            "TYPE": 1,
            "PD": 105.5,
            "QD": 26.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04636514,
            "VA": -26.6131273,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 248,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06597602,
            "VA": -17.8180845,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 249,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06543966,
            "VA": -18.2209289,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 250,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0740402,
            "VA": -17.4303511,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05019
        },
        {
            "BUS_I": 251,
            "TYPE": 1,
            "PD": 25.5,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04489275,
            "VA": -9.90252684,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 252,
            "TYPE": 1,
            "PD": 171.9,
            "QD": 30.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06739957,
            "VA": -18.4984181,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03537
        },
        {
            "BUS_I": 253,
            "TYPE": 1,
            "PD": 4.2,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06522724,
            "VA": -26.7793108,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 254,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06631482,
            "VA": -26.7208948,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 255,
            "TYPE": 1,
            "PD": 3.8,
            "QD": 7.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06539585,
            "VA": -27.028212,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 256,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.06323603,
            "VA": -26.5382698,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 257,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06745305,
            "VA": -20.9540426,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 258,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06678171,
            "VA": -20.9893718,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 259,
            "TYPE": 1,
            "PD": 185.6,
            "QD": 81.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03032126,
            "VA": -16.2636794,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.928889
        },
        {
            "BUS_I": 260,
            "TYPE": 1,
            "PD": 119.0,
            "QD": 80.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07635902,
            "VA": -11.8639791,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 261,
            "TYPE": 1,
            "PD": 192.7,
            "QD": 31.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07968845,
            "VA": -35.9232508,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 262,
            "TYPE": 1,
            "PD": 15.3,
            "QD": 3.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04765552,
            "VA": -9.31751199,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 263,
            "TYPE": 1,
            "PD": 296.4,
            "QD": 84.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09810275,
            "VA": -7.2761179,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 267,
            "TYPE": 1,
            "PD": 355.7,
            "QD": 111.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08100397,
            "VA": -21.2621451,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 268,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09195419,
            "VA": -18.0050824,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 269,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09197504,
            "VA": -18.0017716,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 270,
            "TYPE": 2,
            "PD": 52.3,
            "QD": 16.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.022,
            "VA": -12.1505279,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.06846,
            "VMIN": 0.95
        },
        {
            "BUS_I": 271,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02315409,
            "VA": -11.9548893,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 272,
            "TYPE": 1,
            "PD": 252.4,
            "QD": 112.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04683064,
            "VA": -18.1889519,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 273,
            "TYPE": 1,
            "PD": 322.8,
            "QD": 48.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08650875,
            "VA": -24.5736221,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 274,
            "TYPE": 1,
            "PD": 74.3,
            "QD": 48.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04674953,
            "VA": -12.1623184,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09611,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 275,
            "TYPE": 1,
            "PD": 6.3,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07036145,
            "VA": -18.2466253,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 276,
            "TYPE": 1,
            "PD": 48.0,
            "QD": 8.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05315292,
            "VA": -26.7663181,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 277,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05327879,
            "VA": -26.6980082,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 278,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08676092,
            "VA": -11.7751078,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 279,
            "TYPE": 1,
            "PD": 45.0,
            "QD": 46.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08116208,
            "VA": -11.0264788,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 280,
            "TYPE": 1,
            "PD": 253.3,
            "QD": 26.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09777366,
            "VA": -7.74151261,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 281,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06826116,
            "VA": -16.1285193,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08959,
            "VMIN": 1.0
        },
        {
            "BUS_I": 282,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08025962,
            "VA": -15.5300412,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08959,
            "VMIN": 1.0
        },
        {
            "BUS_I": 283,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04095676,
            "VA": -21.6685395,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 284,
            "TYPE": 1,
            "PD": 40.1,
            "QD": 2.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07641476,
            "VA": -28.1860722,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 285,
            "TYPE": 1,
            "PD": 110.1,
            "QD": 18.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06684875,
            "VA": -27.0925619,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 286,
            "TYPE": 1,
            "PD": 120.6,
            "QD": 18.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04985995,
            "VA": -14.5287336,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 287,
            "TYPE": 1,
            "PD": 35.9,
            "QD": 8.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06502952,
            "VA": -25.2677429,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 288,
            "TYPE": 1,
            "PD": 24.2,
            "QD": 6.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06504189,
            "VA": -25.2666757,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 289,
            "TYPE": 1,
            "PD": 75.2,
            "QD": 12.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06544654,
            "VA": -25.9747371,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 290,
            "TYPE": 1,
            "PD": 176.7,
            "QD": 47.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06118297,
            "VA": -21.9031957,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 291,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07383067,
            "VA": -19.204436,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 292,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07418478,
            "VA": -19.0383541,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 293,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08984508,
            "VA": -15.6978532,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 294,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07400724,
            "VA": -19.1213848,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 295,
            "TYPE": 1,
            "PD": 317.6,
            "QD": 108.4,
            "GS": 0,
            "BS": 325,
            "BUS_AREA": 1,
            "VM": 1.08205569,
            "VA": -36.4957319,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 296,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07341528,
            "VA": -11.8776947,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 297,
            "TYPE": 1,
            "PD": 63.5,
            "QD": 14.5,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.07762602,
            "VA": -28.4526651,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 298,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05136246,
            "VA": -26.9341984,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 299,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09132938,
            "VA": -9.96151297,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 300,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0970021,
            "VA": -21.8142092,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 301,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09706885,
            "VA": -21.8142153,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 302,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09703109,
            "VA": -21.8140313,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 303,
            "TYPE": 1,
            "PD": 342.7,
            "QD": 113.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05269235,
            "VA": -35.8186212,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 304,
            "TYPE": 1,
            "PD": 28.9,
            "QD": -5.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.11613945,
            "VA": 2.25209779,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11618,
            "VMIN": 1.0
        },
        {
            "BUS_I": 305,
            "TYPE": 1,
            "PD": -21.4,
            "QD": 7.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.11671042,
            "VA": 2.0123457,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11703,
            "VMIN": 1.0
        },
        {
            "BUS_I": 306,
            "TYPE": 1,
            "PD": 82.8,
            "QD": 19.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08517736,
            "VA": -5.86904062,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 307,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06872487,
            "VA": -25.2703054,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 308,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07530526,
            "VA": -20.6528766,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 309,
            "TYPE": 1,
            "PD": 88.4,
            "QD": -29.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05815643,
            "VA": -20.8229326,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09445,
            "VMIN": 1.0
        },
        {
            "BUS_I": 310,
            "TYPE": 1,
            "PD": -12.7,
            "QD": -1.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07131285,
            "VA": -10.9308855,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 311,
            "TYPE": 1,
            "PD": -27.9,
            "QD": -8.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07127467,
            "VA": -10.9547324,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 312,
            "TYPE": 1,
            "PD": 1.0,
            "QD": -8.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03719147,
            "VA": -15.8129302,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08895,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 313,
            "TYPE": 1,
            "PD": 141.2,
            "QD": 17.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06963153,
            "VA": -18.5963853,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 314,
            "TYPE": 1,
            "PD": 57.4,
            "QD": 17.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04284038,
            "VA": -16.1851678,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 315,
            "TYPE": 1,
            "PD": 45.8,
            "QD": 6.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04318748,
            "VA": -16.1726054,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 316,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08763111,
            "VA": -12.5782765,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 317,
            "TYPE": 1,
            "PD": 193.1,
            "QD": 70.9,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.05003975,
            "VA": -20.5479874,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 318,
            "TYPE": 1,
            "PD": 82.1,
            "QD": 17.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05317308,
            "VA": -26.7601952,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 319,
            "TYPE": 1,
            "PD": 12.5,
            "QD": 3.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06041278,
            "VA": -14.2439475,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.9
        },
        {
            "BUS_I": 320,
            "TYPE": 1,
            "PD": 144.2,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05442354,
            "VA": -34.3365266,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08576,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 321,
            "TYPE": 1,
            "PD": 20.2,
            "QD": -5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06012491,
            "VA": -17.9534853,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 323,
            "TYPE": 1,
            "PD": 143.6,
            "QD": 22.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03174123,
            "VA": -23.3598327,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 324,
            "TYPE": 1,
            "PD": 35.2,
            "QD": 17.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02202359,
            "VA": -20.7034054,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 325,
            "TYPE": 1,
            "PD": 172.7,
            "QD": -49.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06858172,
            "VA": -48.7545757,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 326,
            "TYPE": 1,
            "PD": 48.9,
            "QD": 0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06565947,
            "VA": -17.9546018,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 327,
            "TYPE": 1,
            "PD": 34.1,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04781338,
            "VA": -22.0170098,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.4,
            "VMIN": 0.9
        },
        {
            "BUS_I": 328,
            "TYPE": 1,
            "PD": 45.0,
            "QD": 7.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06990992,
            "VA": -12.6826487,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 329,
            "TYPE": 1,
            "PD": 95.3,
            "QD": 24.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0639001,
            "VA": -12.1926388,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 330,
            "TYPE": 1,
            "PD": 102.2,
            "QD": 29.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07219057,
            "VA": -29.0980207,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 331,
            "TYPE": 1,
            "PD": 35.1,
            "QD": 20.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06477843,
            "VA": -26.0211123,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 332,
            "TYPE": 1,
            "PD": 36.4,
            "QD": 13.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06493967,
            "VA": -25.9907321,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 333,
            "TYPE": 1,
            "PD": 302.4,
            "QD": 39.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06514771,
            "VA": -24.4421875,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 334,
            "TYPE": 1,
            "PD": 48.5,
            "QD": 23.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04308653,
            "VA": -16.1437361,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 335,
            "TYPE": 1,
            "PD": 428.9,
            "QD": 27.9,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.06487862,
            "VA": -33.1705416,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 336,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08354341,
            "VA": -32.8117605,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 337,
            "TYPE": 1,
            "PD": 0.1,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08330135,
            "VA": -32.8599583,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 338,
            "TYPE": 1,
            "PD": 1.0,
            "QD": -1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08307124,
            "VA": -32.7781827,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 339,
            "TYPE": 1,
            "PD": 1.9,
            "QD": 1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08521524,
            "VA": -30.8841931,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 340,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08191618,
            "VA": -11.1533198,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 341,
            "TYPE": 1,
            "PD": 70.3,
            "QD": 24.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05273638,
            "VA": -26.7503097,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 342,
            "TYPE": 1,
            "PD": 54.2,
            "QD": 14.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0766929,
            "VA": -28.6118117,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 343,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0639689,
            "VA": -28.9415432,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 344,
            "TYPE": 1,
            "PD": 139.3,
            "QD": 31.9,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.06416808,
            "VA": -29.283104,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 345,
            "TYPE": 1,
            "PD": 70.9,
            "QD": 11.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04576567,
            "VA": -14.1105985,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 346,
            "TYPE": 1,
            "PD": 151.2,
            "QD": 25.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04726679,
            "VA": -14.9456277,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 347,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0706605,
            "VA": -12.768673,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 348,
            "TYPE": 1,
            "PD": 2.3,
            "QD": 2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08293912,
            "VA": -33.0389123,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 350,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08508277,
            "VA": -30.9546087,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 351,
            "TYPE": 1,
            "PD": 170.9,
            "QD": 41.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05684199,
            "VA": -25.3335134,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 352,
            "TYPE": 1,
            "PD": 11.6,
            "QD": -2.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05688051,
            "VA": -25.3730305,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 353,
            "TYPE": 1,
            "PD": 132.1,
            "QD": 26.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04676316,
            "VA": -20.2003303,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09066,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 354,
            "TYPE": 1,
            "PD": 191.0,
            "QD": -3.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05668919,
            "VA": -23.0228678,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 355,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0909646,
            "VA": -15.1501471,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 356,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06,
            "VA": -16.3259715,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0841,
            "VMIN": 0.95
        },
        {
            "BUS_I": 357,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10235888,
            "VA": -0.232965964,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.05526
        },
        {
            "BUS_I": 358,
            "TYPE": 1,
            "PD": 18.4,
            "QD": 8.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04642813,
            "VA": -10.9475511,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 359,
            "TYPE": 1,
            "PD": 88.2,
            "QD": -14.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05486439,
            "VA": -35.1440767,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08618,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 360,
            "TYPE": 1,
            "PD": 10.4,
            "QD": -25.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07902878,
            "VA": -11.4278378,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 361,
            "TYPE": 1,
            "PD": 1.3,
            "QD": -8.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07809089,
            "VA": -11.3633597,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 362,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07450815,
            "VA": -12.3180246,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 363,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09646442,
            "VA": -7.74437629,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03467
        },
        {
            "BUS_I": 364,
            "TYPE": 1,
            "PD": 55.6,
            "QD": -3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02550249,
            "VA": -15.951644,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 365,
            "TYPE": 1,
            "PD": 141.8,
            "QD": 42.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03299789,
            "VA": -20.1429461,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 366,
            "TYPE": 1,
            "PD": 16.7,
            "QD": 8.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.991872024,
            "VA": -22.7015594,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 367,
            "TYPE": 1,
            "PD": 124.7,
            "QD": -2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0543237,
            "VA": -14.044989,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 368,
            "TYPE": 1,
            "PD": 236.5,
            "QD": 67.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04423955,
            "VA": -16.0671018,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 369,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07862358,
            "VA": -13.8721688,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 370,
            "TYPE": 1,
            "PD": 92.3,
            "QD": 21.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05156629,
            "VA": -26.9190989,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 371,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07730704,
            "VA": -28.5139083,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 372,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09641447,
            "VA": -8.71136376,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 373,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09643353,
            "VA": -8.65455752,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 374,
            "TYPE": 1,
            "PD": 41.3,
            "QD": 13.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06625554,
            "VA": -25.8238786,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 375,
            "TYPE": 1,
            "PD": 53.6,
            "QD": 8.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04514713,
            "VA": -26.9375845,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 376,
            "TYPE": 1,
            "PD": -15.1,
            "QD": -7.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06392107,
            "VA": -7.89790514,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 377,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05228773,
            "VA": -15.4593333,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 378,
            "TYPE": 1,
            "PD": 53.6,
            "QD": 19.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06739164,
            "VA": -12.8954511,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 379,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07298734,
            "VA": -17.2387711,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 380,
            "TYPE": 1,
            "PD": -0.4,
            "QD": -0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04875212,
            "VA": -9.05478582,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 381,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10277775,
            "VA": -0.0111713957,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 382,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10277907,
            "VA": -0.00853592052,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 383,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10286766,
            "VA": 0.00655061759,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 384,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10292264,
            "VA": -0.0112403231,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 385,
            "TYPE": 1,
            "PD": 14.3,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04708183,
            "VA": -14.7216052,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 386,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07069729,
            "VA": -16.8799671,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 387,
            "TYPE": 1,
            "PD": 109.8,
            "QD": 15.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05215939,
            "VA": -12.8675403,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 388,
            "TYPE": 1,
            "PD": 68.4,
            "QD": 15.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04695385,
            "VA": -19.250519,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 389,
            "TYPE": 1,
            "PD": 56.3,
            "QD": 9.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05221253,
            "VA": -19.5921648,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 390,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05960141,
            "VA": -14.4505973,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 391,
            "TYPE": 1,
            "PD": 0.3,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03798976,
            "VA": -15.625386,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 392,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07512899,
            "VA": -11.1319703,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 393,
            "TYPE": 1,
            "PD": 26.2,
            "QD": 4.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05646181,
            "VA": -17.1600417,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 394,
            "TYPE": 1,
            "PD": 94.5,
            "QD": 31.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08822413,
            "VA": -2.49070331,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09515,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 395,
            "TYPE": 1,
            "PD": 131.1,
            "QD": 17.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06508634,
            "VA": -14.3020222,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 396,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00534967,
            "VA": -16.8799717,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 397,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07069755,
            "VA": -16.8799717,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 398,
            "TYPE": 1,
            "PD": 292.9,
            "QD": 20.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06505854,
            "VA": -25.2643212,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 399,
            "TYPE": 1,
            "PD": 97.5,
            "QD": 35.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03579922,
            "VA": -14.5352985,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09125,
            "VMIN": 0.906667
        },
        {
            "BUS_I": 400,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07826621,
            "VA": -15.7465651,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 401,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07918525,
            "VA": -15.6110764,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 402,
            "TYPE": 1,
            "PD": 69.2,
            "QD": 14.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06185776,
            "VA": -29.5945901,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 403,
            "TYPE": 1,
            "PD": 132.0,
            "QD": 33.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04645031,
            "VA": -26.7062565,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 404,
            "TYPE": 1,
            "PD": 70.5,
            "QD": -3.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04254093,
            "VA": -16.1764241,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.92
        },
        {
            "BUS_I": 405,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06607467,
            "VA": -26.4483029,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 406,
            "TYPE": 1,
            "PD": 229.8,
            "QD": 67.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05609227,
            "VA": -22.5008182,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 407,
            "TYPE": 1,
            "PD": 47.7,
            "QD": 9.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06688037,
            "VA": -24.5464742,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 408,
            "TYPE": 1,
            "PD": 80.7,
            "QD": -0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0653986,
            "VA": -13.9372596,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 409,
            "TYPE": 1,
            "PD": 188.7,
            "QD": 38.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0651778,
            "VA": -32.7328837,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08449,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 410,
            "TYPE": 1,
            "PD": 56.0,
            "QD": 29.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07625422,
            "VA": -28.5921034,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09028,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 411,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09075694,
            "VA": -3.21115136,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09787,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 412,
            "TYPE": 1,
            "PD": 74.7,
            "QD": 14.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05533977,
            "VA": -28.9774795,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 413,
            "TYPE": 1,
            "PD": 82.3,
            "QD": 10.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09063832,
            "VA": -3.22156659,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09778,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 414,
            "TYPE": 1,
            "PD": 212.7,
            "QD": 32.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05107059,
            "VA": -19.9088696,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08994,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 416,
            "TYPE": 1,
            "PD": 163.1,
            "QD": 74.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05475626,
            "VA": -8.37996768,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 418,
            "TYPE": 1,
            "PD": 64.8,
            "QD": 20.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07904014,
            "VA": -11.5431073,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 419,
            "TYPE": 1,
            "PD": 40.9,
            "QD": -4.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05797231,
            "VA": -18.1006919,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 420,
            "TYPE": 1,
            "PD": 130.1,
            "QD": -16.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08091451,
            "VA": -21.9328164,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 421,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08945598,
            "VA": -17.7332785,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 422,
            "TYPE": 1,
            "PD": 103.4,
            "QD": 48.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01512336,
            "VA": -18.2458533,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.906667
        },
        {
            "BUS_I": 423,
            "TYPE": 1,
            "PD": 79.9,
            "QD": 2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0339687,
            "VA": -23.7695271,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 424,
            "TYPE": 1,
            "PD": 33.7,
            "QD": 4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07195979,
            "VA": -18.0540113,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 425,
            "TYPE": 1,
            "PD": 16.0,
            "QD": -20.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0796068,
            "VA": -15.724084,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 426,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06465718,
            "VA": -13.6493527,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.946667
        },
        {
            "BUS_I": 427,
            "TYPE": 1,
            "PD": 8.2,
            "QD": -1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04360813,
            "VA": -16.1099507,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 428,
            "TYPE": 1,
            "PD": 49.6,
            "QD": 9.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06811944,
            "VA": -12.5930983,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 429,
            "TYPE": 1,
            "PD": 10.4,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08222715,
            "VA": -6.2150771,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 430,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04584046,
            "VA": -14.1153663,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 431,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0964632,
            "VA": -23.7536334,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 432,
            "TYPE": 1,
            "PD": 88.4,
            "QD": 16.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03133114,
            "VA": -7.91776815,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 433,
            "TYPE": 1,
            "PD": 77.8,
            "QD": 21.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03906204,
            "VA": 2.12975973,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 434,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07429732,
            "VA": -46.8129921,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 435,
            "TYPE": 1,
            "PD": 158.3,
            "QD": 74.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07386667,
            "VA": -28.4242045,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 436,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08845112,
            "VA": -23.3402966,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 437,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0699474,
            "VA": -4.51321252,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.15556,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 438,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06916213,
            "VA": -4.5291607,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.15556,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 439,
            "TYPE": 1,
            "PD": 108.3,
            "QD": 2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03967664,
            "VA": -41.4979257,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 440,
            "TYPE": 1,
            "PD": 201.6,
            "QD": 49.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07022981,
            "VA": -34.3090298,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 441,
            "TYPE": 1,
            "PD": 179.1,
            "QD": 54.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0787119,
            "VA": -30.045354,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 442,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06077972,
            "VA": -16.9403304,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 443,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07051712,
            "VA": -10.7133376,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 444,
            "TYPE": 1,
            "PD": 152.8,
            "QD": 72.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04562161,
            "VA": -18.5023562,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 445,
            "TYPE": 1,
            "PD": 38.9,
            "QD": 5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07213161,
            "VA": -36.7005561,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 446,
            "TYPE": 1,
            "PD": 28.4,
            "QD": 8.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04182661,
            "VA": -16.1008045,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 447,
            "TYPE": 1,
            "PD": 22.1,
            "QD": 19.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06681493,
            "VA": -25.4583622,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 448,
            "TYPE": 1,
            "PD": 271.2,
            "QD": 28.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06536801,
            "VA": -25.921559,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08522,
            "VMIN": 0.95
        },
        {
            "BUS_I": 449,
            "TYPE": 1,
            "PD": 5.8,
            "QD": -26.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07605129,
            "VA": -7.31306759,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 450,
            "TYPE": 1,
            "PD": 31.5,
            "QD": -2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06608933,
            "VA": -16.4154485,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 451,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10172879,
            "VA": -12.7441174,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 452,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10172879,
            "VA": -12.7441174,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 453,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10172793,
            "VA": -12.7428249,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 454,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10172612,
            "VA": -12.7402396,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 455,
            "TYPE": 1,
            "PD": 67.4,
            "QD": 17.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05398772,
            "VA": -28.7171956,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 456,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06368005,
            "VA": -11.6798867,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 458,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09486718,
            "VA": -6.30034896,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 459,
            "TYPE": 1,
            "PD": 163.4,
            "QD": 41.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05694177,
            "VA": -11.0134485,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 460,
            "TYPE": 1,
            "PD": 27.9,
            "QD": 20.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03891659,
            "VA": 2.08174568,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 461,
            "TYPE": 1,
            "PD": 129.1,
            "QD": -24.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07975719,
            "VA": -18.2502511,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 462,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08118216,
            "VA": -14.0428362,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 463,
            "TYPE": 1,
            "PD": 56.3,
            "QD": 8.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0549785,
            "VA": -28.3340301,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 464,
            "TYPE": 1,
            "PD": 250.6,
            "QD": 23.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05766957,
            "VA": -28.08067,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 465,
            "TYPE": 1,
            "PD": -8.9,
            "QD": 8.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06769816,
            "VA": -25.1316966,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 466,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07882905,
            "VA": -15.4861262,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 467,
            "TYPE": 1,
            "PD": 11.4,
            "QD": -5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05940089,
            "VA": -19.0007666,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 468,
            "TYPE": 1,
            "PD": 196.6,
            "QD": 55.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0195515,
            "VA": -21.0227955,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 469,
            "TYPE": 1,
            "PD": 61.3,
            "QD": 19.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06344187,
            "VA": -13.816029,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 470,
            "TYPE": 1,
            "PD": 39.2,
            "QD": 10.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06387759,
            "VA": -13.7771446,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 471,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.039,
            "VA": -13.8590088,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08421,
            "VMIN": 0.95
        },
        {
            "BUS_I": 472,
            "TYPE": 1,
            "PD": 87.1,
            "QD": 19.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05020706,
            "VA": -27.0418825,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 473,
            "TYPE": 1,
            "PD": 278.5,
            "QD": 34.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05517026,
            "VA": -22.8385884,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 474,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.076,
            "VA": -22.9933997,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08067,
            "VMIN": 0.95
        },
        {
            "BUS_I": 475,
            "TYPE": 1,
            "PD": 7.4,
            "QD": 1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05013537,
            "VA": -14.2259235,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1832,
            "TYPE": 1,
            "PD": 0.3,
            "QD": -8.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04562026,
            "VA": -15.9385777,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 476,
            "TYPE": 1,
            "PD": 104.8,
            "QD": 23.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04712462,
            "VA": -11.6251507,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 477,
            "TYPE": 1,
            "PD": 154.4,
            "QD": 67.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01449328,
            "VA": -15.7988643,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 478,
            "TYPE": 1,
            "PD": 116.9,
            "QD": 27.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07552368,
            "VA": -11.8011311,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 479,
            "TYPE": 1,
            "PD": 271.1,
            "QD": 21.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06495455,
            "VA": -18.0926855,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 480,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10280351,
            "VA": 2.19710435,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10992,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 481,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10281003,
            "VA": 2.19691964,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10992,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 482,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08922142,
            "VA": -1.81085744,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0979,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 483,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08938132,
            "VA": -1.79868379,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0979,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 484,
            "TYPE": 1,
            "PD": 87.0,
            "QD": 31.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05247289,
            "VA": -26.7741314,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 485,
            "TYPE": 1,
            "PD": 77.9,
            "QD": -4.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02465995,
            "VA": -27.4083475,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00158
        },
        {
            "BUS_I": 486,
            "TYPE": 1,
            "PD": 55.5,
            "QD": 6.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02464287,
            "VA": -27.4058061,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00158
        },
        {
            "BUS_I": 487,
            "TYPE": 1,
            "PD": 75.2,
            "QD": 5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02464096,
            "VA": -27.4079457,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00158
        },
        {
            "BUS_I": 488,
            "TYPE": 1,
            "PD": 50.2,
            "QD": 15.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02462691,
            "VA": -27.4051375,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00158
        },
        {
            "BUS_I": 489,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02466593,
            "VA": -27.3998782,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00161
        },
        {
            "BUS_I": 490,
            "TYPE": 1,
            "PD": 151.7,
            "QD": 76.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04874899,
            "VA": -14.2745846,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.942222
        },
        {
            "BUS_I": 491,
            "TYPE": 1,
            "PD": 36.5,
            "QD": 7.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02911635,
            "VA": -26.6380483,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 492,
            "TYPE": 1,
            "PD": 68.0,
            "QD": 14.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0284583,
            "VA": -26.7163676,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 493,
            "TYPE": 1,
            "PD": 110.6,
            "QD": 1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06106021,
            "VA": -29.742956,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 494,
            "TYPE": 1,
            "PD": 22.9,
            "QD": 2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06481709,
            "VA": -16.2702259,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 495,
            "TYPE": 1,
            "PD": 135.0,
            "QD": 12.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05092886,
            "VA": -18.6962718,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 496,
            "TYPE": 1,
            "PD": 0.3,
            "QD": 3.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01778397,
            "VA": -11.7941471,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 497,
            "TYPE": 1,
            "PD": 0.3,
            "QD": 3.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01778921,
            "VA": -11.7941854,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 498,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08159871,
            "VA": -5.83117213,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 499,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08161338,
            "VA": -5.82808271,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 500,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0178351,
            "VA": -11.7945176,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 501,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01788215,
            "VA": -11.7721029,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 502,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01788078,
            "VA": -11.7713229,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 503,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01788079,
            "VA": -11.7713294,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 504,
            "TYPE": 1,
            "PD": 30.6,
            "QD": -2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07802292,
            "VA": -15.7625626,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 506,
            "TYPE": 1,
            "PD": 3.4,
            "QD": 4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04493595,
            "VA": -14.3043027,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 507,
            "TYPE": 1,
            "PD": 17.2,
            "QD": -2.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.1029175,
            "VA": -14.5627837,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 508,
            "TYPE": 1,
            "PD": -1.1,
            "QD": -0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09742027,
            "VA": -17.2963017,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 509,
            "TYPE": 1,
            "PD": -1.1,
            "QD": -2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09749696,
            "VA": -17.2965361,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 510,
            "TYPE": 1,
            "PD": 9.8,
            "QD": 14.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10251923,
            "VA": -14.5452463,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 511,
            "TYPE": 1,
            "PD": 25.6,
            "QD": 15.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05710964,
            "VA": -13.8440605,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 512,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0662873,
            "VA": -25.8198879,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 513,
            "TYPE": 1,
            "PD": 226.6,
            "QD": -10.3,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.08623508,
            "VA": -33.8979487,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0869,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 514,
            "TYPE": 1,
            "PD": 49.1,
            "QD": -12.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04605141,
            "VA": -23.7009345,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0869,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 515,
            "TYPE": 1,
            "PD": 213.2,
            "QD": 23.8,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.06299015,
            "VA": -33.7461929,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 516,
            "TYPE": 1,
            "PD": 143.7,
            "QD": 43.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03258984,
            "VA": -16.406839,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 517,
            "TYPE": 1,
            "PD": 250.8,
            "QD": 51.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03741018,
            "VA": -21.6264614,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 519,
            "TYPE": 1,
            "PD": 95.9,
            "QD": 17.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0397322,
            "VA": -18.2263459,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 520,
            "TYPE": 1,
            "PD": 38.7,
            "QD": 6.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06232242,
            "VA": -29.5615482,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 521,
            "TYPE": 1,
            "PD": 44.7,
            "QD": 9.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06250867,
            "VA": -29.534154,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 522,
            "TYPE": 1,
            "PD": 64.4,
            "QD": 14.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04640957,
            "VA": -26.6358882,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 523,
            "TYPE": 1,
            "PD": 80.5,
            "QD": 17.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.051495,
            "VA": -17.6370461,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 524,
            "TYPE": 1,
            "PD": 141.2,
            "QD": 6.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07264211,
            "VA": -25.9126237,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 525,
            "TYPE": 1,
            "PD": 83.0,
            "QD": 6.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05140032,
            "VA": -15.1878153,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 526,
            "TYPE": 1,
            "PD": 18.8,
            "QD": 9.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07170305,
            "VA": -7.23315714,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 527,
            "TYPE": 1,
            "PD": 38.3,
            "QD": 1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02592769,
            "VA": -15.0648552,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 528,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06607205,
            "VA": -12.3393602,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 529,
            "TYPE": 1,
            "PD": 190.3,
            "QD": 23.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04859923,
            "VA": -26.897296,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 530,
            "TYPE": 1,
            "PD": 55.0,
            "QD": 13.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06781756,
            "VA": -12.8674248,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 531,
            "TYPE": 1,
            "PD": 10.9,
            "QD": 5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06424984,
            "VA": -28.5238889,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 532,
            "TYPE": 1,
            "PD": 42.5,
            "QD": 17.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06396464,
            "VA": -28.8794581,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 533,
            "TYPE": 1,
            "PD": 115.6,
            "QD": 48.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03073351,
            "VA": -15.2402229,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 534,
            "TYPE": 1,
            "PD": 54.8,
            "QD": -32.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08773204,
            "VA": -14.1559578,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 535,
            "TYPE": 1,
            "PD": 20.0,
            "QD": 8.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06783551,
            "VA": -24.7855201,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 536,
            "TYPE": 1,
            "PD": 29.6,
            "QD": 16.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07738626,
            "VA": -24.5566164,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 537,
            "TYPE": 1,
            "PD": 118.7,
            "QD": 29.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07445499,
            "VA": -25.4028093,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 538,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00944068,
            "VA": -8.32083161,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 539,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00943914,
            "VA": -8.31991861,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 540,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00943602,
            "VA": -8.31941187,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 541,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00943549,
            "VA": -8.3191253,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 542,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00945625,
            "VA": -8.33195375,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 544,
            "TYPE": 1,
            "PD": 167.4,
            "QD": 54.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04899911,
            "VA": -11.3896412,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 545,
            "TYPE": 1,
            "PD": 32.3,
            "QD": 0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06032257,
            "VA": -14.6799205,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 546,
            "TYPE": 1,
            "PD": 87.8,
            "QD": 16.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08322417,
            "VA": -16.4416602,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 547,
            "TYPE": 1,
            "PD": 73.7,
            "QD": 4.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05607449,
            "VA": -23.2811491,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 548,
            "TYPE": 1,
            "PD": 56.7,
            "QD": 17.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0723139,
            "VA": -29.0808013,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 549,
            "TYPE": 1,
            "PD": 28.3,
            "QD": 10.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0769879,
            "VA": -15.6622345,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 550,
            "TYPE": 1,
            "PD": 84.6,
            "QD": 12.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09030535,
            "VA": -15.7936486,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 551,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06535132,
            "VA": -17.1484792,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 552,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0615945,
            "VA": -17.7231356,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 553,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07111315,
            "VA": -15.4133788,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 554,
            "TYPE": 1,
            "PD": 109.3,
            "QD": -4.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10173284,
            "VA": -9.35040759,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 555,
            "TYPE": 1,
            "PD": 72.4,
            "QD": 58.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04555101,
            "VA": -15.9365481,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.942222
        },
        {
            "BUS_I": 556,
            "TYPE": 1,
            "PD": 339.3,
            "QD": 87.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06917143,
            "VA": -11.9837139,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 557,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04684307,
            "VA": -14.2633349,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 558,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05254662,
            "VA": -13.985752,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 559,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08134126,
            "VA": -11.7478357,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 560,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02797355,
            "VA": -6.96752409,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 561,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02798021,
            "VA": -6.9656294,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 562,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02796894,
            "VA": -6.96593662,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 563,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02797715,
            "VA": -6.97705921,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 564,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02796859,
            "VA": -6.9657117,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 565,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02796859,
            "VA": -6.9657117,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 566,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02797654,
            "VA": -6.97705916,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 567,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0459221,
            "VA": -9.54008531,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 568,
            "TYPE": 1,
            "PD": 173.7,
            "QD": 34.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07670116,
            "VA": -17.7180976,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 569,
            "TYPE": 1,
            "PD": 266.0,
            "QD": 43.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.046487,
            "VA": -21.3503606,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 570,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06138561,
            "VA": -12.121768,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 572,
            "TYPE": 1,
            "PD": 24.5,
            "QD": 9.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05037711,
            "VA": -27.0279269,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 573,
            "TYPE": 1,
            "PD": 27.7,
            "QD": 20.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0766215,
            "VA": -28.5765786,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 574,
            "TYPE": 1,
            "PD": 92.0,
            "QD": 12.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07298703,
            "VA": -17.2387672,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 575,
            "TYPE": 1,
            "PD": -1.1,
            "QD": 26.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05741053,
            "VA": -9.51741505,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 576,
            "TYPE": 1,
            "PD": -7.0,
            "QD": -18.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07078286,
            "VA": -10.520989,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 577,
            "TYPE": 1,
            "PD": -10.6,
            "QD": 11.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07068436,
            "VA": -10.5336156,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 578,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0910361,
            "VA": -15.1511838,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09192,
            "VMIN": 1.0
        },
        {
            "BUS_I": 579,
            "TYPE": 1,
            "PD": 13.7,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05066893,
            "VA": -25.4808016,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 580,
            "TYPE": 1,
            "PD": 26.4,
            "QD": -1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06273532,
            "VA": -18.9411587,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0893,
            "VMIN": 1.0
        },
        {
            "BUS_I": 581,
            "TYPE": 1,
            "PD": 42.8,
            "QD": 3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03386947,
            "VA": -25.3309764,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 582,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.11365484,
            "VA": -16.9087515,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.12298,
            "VMIN": 0.9
        },
        {
            "BUS_I": 583,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08121935,
            "VA": -15.6520475,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 584,
            "TYPE": 1,
            "PD": 186.3,
            "QD": 34.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02408891,
            "VA": -8.00732925,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 585,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07871117,
            "VA": -14.7075037,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 586,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06685158,
            "VA": -25.0878569,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 587,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06678827,
            "VA": -18.3284107,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 588,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10470951,
            "VA": -2.75337202,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 589,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10468574,
            "VA": -2.76850742,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 590,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10475734,
            "VA": -3.18088072,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 591,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10484916,
            "VA": -3.18381787,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 592,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10475321,
            "VA": -3.1817133,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 593,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10468574,
            "VA": -2.76850742,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 594,
            "TYPE": 1,
            "PD": 1.2,
            "QD": 1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06446089,
            "VA": -11.7614074,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 595,
            "TYPE": 1,
            "PD": 195.6,
            "QD": 34.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08228877,
            "VA": -18.1727351,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.06878,
            "VMIN": 0.936508
        },
        {
            "BUS_I": 596,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09197257,
            "VA": -10.5318382,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 597,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09228525,
            "VA": -10.4474265,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 598,
            "TYPE": 1,
            "PD": 91.9,
            "QD": 10.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0425394,
            "VA": -21.7517499,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 599,
            "TYPE": 1,
            "PD": 86.3,
            "QD": -5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0640674,
            "VA": -26.2804036,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 600,
            "TYPE": 1,
            "PD": 58.6,
            "QD": -0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06430956,
            "VA": -26.1650523,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 601,
            "TYPE": 1,
            "PD": 96.0,
            "QD": 7.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07455375,
            "VA": -11.6187815,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 602,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0570522,
            "VA": -17.0491631,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 603,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07465255,
            "VA": -13.9822249,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 604,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04586984,
            "VA": -14.0825735,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.911111
        },
        {
            "BUS_I": 605,
            "TYPE": 1,
            "PD": 54.7,
            "QD": 29.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0470008,
            "VA": -13.486533,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.911111
        },
        {
            "BUS_I": 606,
            "TYPE": 1,
            "PD": 116.9,
            "QD": 24.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0404832,
            "VA": -10.031601,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 607,
            "TYPE": 1,
            "PD": 225.0,
            "QD": 40.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08349091,
            "VA": -33.0982571,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 608,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05360214,
            "VA": -26.6485749,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 609,
            "TYPE": 1,
            "PD": 159.8,
            "QD": 24.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05168295,
            "VA": -18.2770395,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 610,
            "TYPE": 1,
            "PD": 169.2,
            "QD": 27.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03716242,
            "VA": -22.8765839,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 611,
            "TYPE": 1,
            "PD": 65.1,
            "QD": 12.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06131653,
            "VA": -12.1339286,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 612,
            "TYPE": 1,
            "PD": 58.6,
            "QD": 5.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0613318,
            "VA": -12.1333701,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 613,
            "TYPE": 1,
            "PD": 61.4,
            "QD": 14.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06129009,
            "VA": -12.1355163,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 614,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06450839,
            "VA": -13.6470277,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.946667
        },
        {
            "BUS_I": 615,
            "TYPE": 1,
            "PD": 115.1,
            "QD": 25.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06103125,
            "VA": -13.3580438,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.955556
        },
        {
            "BUS_I": 616,
            "TYPE": 1,
            "PD": 33.6,
            "QD": 11.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06534994,
            "VA": -12.0650429,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 617,
            "TYPE": 1,
            "PD": 21.1,
            "QD": 8.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0820472,
            "VA": -6.21803365,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 618,
            "TYPE": 1,
            "PD": 408.2,
            "QD": 120.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06970074,
            "VA": -8.17385183,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 619,
            "TYPE": 1,
            "PD": 67.6,
            "QD": -51.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07215422,
            "VA": -18.0182363,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 620,
            "TYPE": 1,
            "PD": -0.9,
            "QD": 3.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08102188,
            "VA": -21.9203347,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 621,
            "TYPE": 1,
            "PD": 25.6,
            "QD": 8.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07826875,
            "VA": -22.2927376,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 622,
            "TYPE": 1,
            "PD": 110.9,
            "QD": 25.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06633037,
            "VA": -13.1232999,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 623,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08968873,
            "VA": -10.074844,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 624,
            "TYPE": 1,
            "PD": 84.8,
            "QD": 17.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07699435,
            "VA": -16.3687933,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08918,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 625,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08446783,
            "VA": -32.8189941,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 626,
            "TYPE": 1,
            "PD": 172.6,
            "QD": 27.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07183944,
            "VA": -7.22393363,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 627,
            "TYPE": 1,
            "PD": 69.6,
            "QD": 37.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01258265,
            "VA": -8.44180778,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 628,
            "TYPE": 1,
            "PD": 69.6,
            "QD": 43.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01237823,
            "VA": -8.4390073,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 629,
            "TYPE": 1,
            "PD": 69.1,
            "QD": 17.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06547576,
            "VA": -25.8981466,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 630,
            "TYPE": 1,
            "PD": 63.2,
            "QD": 15.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05120662,
            "VA": -15.6406918,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 631,
            "TYPE": 1,
            "PD": 34.6,
            "QD": 7.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05135301,
            "VA": -15.6347667,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 632,
            "TYPE": 1,
            "PD": 155.4,
            "QD": 21.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07277681,
            "VA": -29.041257,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 633,
            "TYPE": 1,
            "PD": 8.4,
            "QD": 5.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08762949,
            "VA": -13.5117208,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 635,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08951379,
            "VA": -14.0463739,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 637,
            "TYPE": 1,
            "PD": -0.9,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08771922,
            "VA": -13.4594064,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 638,
            "TYPE": 1,
            "PD": -12.1,
            "QD": 5.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08770038,
            "VA": -13.4861956,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 639,
            "TYPE": 1,
            "PD": 18.1,
            "QD": -0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0895669,
            "VA": -14.0210128,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 640,
            "TYPE": 1,
            "PD": 128.2,
            "QD": 13.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05379349,
            "VA": -15.3461916,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 641,
            "TYPE": 1,
            "PD": 106.4,
            "QD": 28.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06277163,
            "VA": -28.2947122,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 642,
            "TYPE": 1,
            "PD": 70.3,
            "QD": 10.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06381926,
            "VA": -28.2066839,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 643,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06724239,
            "VA": -13.0705538,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 644,
            "TYPE": 1,
            "PD": 77.7,
            "QD": 15.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02267285,
            "VA": -8.21017923,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 645,
            "TYPE": 1,
            "PD": 59.0,
            "QD": 25.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06302011,
            "VA": -17.9935445,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03478
        },
        {
            "BUS_I": 646,
            "TYPE": 1,
            "PD": 55.4,
            "QD": 23.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02285238,
            "VA": -13.6107721,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 647,
            "TYPE": 1,
            "PD": 98.8,
            "QD": 21.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06281553,
            "VA": -9.54544986,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 648,
            "TYPE": 1,
            "PD": 1.1,
            "QD": 5.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05723657,
            "VA": -13.6633925,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 649,
            "TYPE": 1,
            "PD": 0.0,
            "QD": -0.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.843316443,
            "VA": -20.5467819,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.0,
            "VMIN": 0.66
        },
        {
            "BUS_I": 650,
            "TYPE": 1,
            "PD": 63.1,
            "QD": -4.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05413692,
            "VA": -20.5464054,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09162,
            "VMIN": 1.0
        },
        {
            "BUS_I": 651,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08414022,
            "VA": -4.90485649,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 652,
            "TYPE": 1,
            "PD": -36.9,
            "QD": -4.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05377083,
            "VA": -18.0449839,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0955,
            "VMIN": 1.0
        },
        {
            "BUS_I": 653,
            "TYPE": 1,
            "PD": 122.4,
            "QD": 26.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05493855,
            "VA": -23.5573277,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 654,
            "TYPE": 1,
            "PD": 112.4,
            "QD": 15.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06160881,
            "VA": -26.3056788,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 655,
            "TYPE": 1,
            "PD": 67.0,
            "QD": 9.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07814696,
            "VA": -16.2016853,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08939,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 656,
            "TYPE": 1,
            "PD": 67.3,
            "QD": 15.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07788815,
            "VA": -16.1989899,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08939,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 657,
            "TYPE": 1,
            "PD": 8.6,
            "QD": 7.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01706251,
            "VA": -21.3745152,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 658,
            "TYPE": 1,
            "PD": 154.2,
            "QD": 18.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05555997,
            "VA": -18.0018226,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 659,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08130306,
            "VA": -2.5869033,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09349,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 660,
            "TYPE": 1,
            "PD": 219.6,
            "QD": 62.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05184154,
            "VA": -15.5682577,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.924444
        },
        {
            "BUS_I": 662,
            "TYPE": 1,
            "PD": -68.7,
            "QD": -9.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03859069,
            "VA": 1.93382018,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 663,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03813441,
            "VA": 1.90893951,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 664,
            "TYPE": 1,
            "PD": 73.5,
            "QD": 23.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04631494,
            "VA": -13.551508,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 665,
            "TYPE": 1,
            "PD": 101.3,
            "QD": 19.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06939866,
            "VA": -16.0442686,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 666,
            "TYPE": 1,
            "PD": 87.8,
            "QD": 27.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0303379,
            "VA": -19.6157948,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 667,
            "TYPE": 1,
            "PD": 96.6,
            "QD": 37.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03827348,
            "VA": -15.5970506,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 668,
            "TYPE": 1,
            "PD": 94.2,
            "QD": 23.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01875459,
            "VA": -13.1300508,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 669,
            "TYPE": 1,
            "PD": 63.2,
            "QD": 8.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04523927,
            "VA": -14.2927309,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 670,
            "TYPE": 1,
            "PD": 184.7,
            "QD": 16.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04642355,
            "VA": -22.0108085,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 671,
            "TYPE": 1,
            "PD": 47.8,
            "QD": 11.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07255961,
            "VA": -29.0554359,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 672,
            "TYPE": 1,
            "PD": 43.8,
            "QD": 15.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07249515,
            "VA": -29.0690379,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 673,
            "TYPE": 1,
            "PD": 67.6,
            "QD": 15.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05678874,
            "VA": -9.67521217,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 674,
            "TYPE": 1,
            "PD": 228.1,
            "QD": 62.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0561863,
            "VA": -11.910616,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 675,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07857308,
            "VA": -5.51368418,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04767
        },
        {
            "BUS_I": 676,
            "TYPE": 1,
            "PD": 194.3,
            "QD": 41.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05309287,
            "VA": -15.4923871,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 677,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06790711,
            "VA": -23.3251576,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 678,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08027785,
            "VA": -21.7554122,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 679,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08043104,
            "VA": -21.7279644,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 680,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10293175,
            "VA": -18.7370854,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10642,
            "VMIN": 0.9
        },
        {
            "BUS_I": 681,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03045596,
            "VA": -12.2047613,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 682,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03045232,
            "VA": -12.2049591,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 683,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03045172,
            "VA": -12.2043196,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 684,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03044516,
            "VA": -12.2017674,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 685,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03045269,
            "VA": -12.2033925,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 686,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03045727,
            "VA": -12.2033259,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 687,
            "TYPE": 1,
            "PD": 89.0,
            "QD": 21.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03037332,
            "VA": -12.2164558,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 689,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06005165,
            "VA": -11.5497622,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 690,
            "TYPE": 1,
            "PD": 7.8,
            "QD": 5.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06514075,
            "VA": -7.4259537,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 691,
            "TYPE": 1,
            "PD": 11.3,
            "QD": 5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06514096,
            "VA": -7.42635489,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 692,
            "TYPE": 1,
            "PD": 20.7,
            "QD": 12.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06340936,
            "VA": -29.3767096,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 693,
            "TYPE": 1,
            "PD": 10.6,
            "QD": 3.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06343239,
            "VA": -29.376233,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 694,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0812395,
            "VA": -14.7977896,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 695,
            "TYPE": 1,
            "PD": 95.6,
            "QD": -7.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07490256,
            "VA": -47.0299125,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 696,
            "TYPE": 1,
            "PD": 105.0,
            "QD": 4.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07389875,
            "VA": -46.8982345,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 697,
            "TYPE": 1,
            "PD": 40.3,
            "QD": 11.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08045813,
            "VA": -2.94520959,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09218,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 698,
            "TYPE": 1,
            "PD": 309.3,
            "QD": 77.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06669686,
            "VA": -6.11898368,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 699,
            "TYPE": 1,
            "PD": 49.9,
            "QD": 13.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05919537,
            "VA": -25.0379939,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 700,
            "TYPE": 1,
            "PD": 115.8,
            "QD": 29.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07537035,
            "VA": -23.9705875,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 701,
            "TYPE": 1,
            "PD": -0.2,
            "QD": -36.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10246486,
            "VA": -18.511677,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.11033,
            "VMIN": 0.9
        },
        {
            "BUS_I": 702,
            "TYPE": 1,
            "PD": -5.9,
            "QD": 29.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06448743,
            "VA": -17.8540319,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 703,
            "TYPE": 1,
            "PD": 54.6,
            "QD": 12.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07206855,
            "VA": -29.1101813,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 704,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05750697,
            "VA": -20.4859576,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 705,
            "TYPE": 1,
            "PD": 361.9,
            "QD": 119.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08817241,
            "VA": -23.9818625,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 707,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0910014,
            "VA": -15.1504307,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 708,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04834663,
            "VA": -19.3869281,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1833,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04546534,
            "VA": -18.4504255,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 709,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06132996,
            "VA": -16.3214262,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 710,
            "TYPE": 1,
            "PD": 39.3,
            "QD": 43.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05819587,
            "VA": -33.4278068,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 711,
            "TYPE": 1,
            "PD": 259.3,
            "QD": -20.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08054312,
            "VA": -25.9430713,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 712,
            "TYPE": 1,
            "PD": 293.8,
            "QD": 37.7,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.0631781,
            "VA": -38.9287487,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08787,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 713,
            "TYPE": 1,
            "PD": 158.4,
            "QD": 64.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07455104,
            "VA": -16.0605746,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 715,
            "TYPE": 1,
            "PD": 164.4,
            "QD": -20.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05176635,
            "VA": -21.7868922,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 716,
            "TYPE": 1,
            "PD": 34.4,
            "QD": 5.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.99407431,
            "VA": -27.5463589,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.07937,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 717,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0339117,
            "VA": -20.7858237,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09102,
            "VMIN": 1.0
        },
        {
            "BUS_I": 718,
            "TYPE": 1,
            "PD": 144.8,
            "QD": 0.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05500103,
            "VA": -19.88397,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 719,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06293561,
            "VA": -15.2007048,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 720,
            "TYPE": 1,
            "PD": 20.6,
            "QD": 10.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04160828,
            "VA": -16.1152608,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 721,
            "TYPE": 1,
            "PD": 20.2,
            "QD": 8.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0416443,
            "VA": -16.1151381,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 722,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05433367,
            "VA": -14.0450719,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 723,
            "TYPE": 1,
            "PD": 63.7,
            "QD": 3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06323675,
            "VA": -29.4931764,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 724,
            "TYPE": 1,
            "PD": 71.7,
            "QD": 24.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06317823,
            "VA": -29.4932244,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 725,
            "TYPE": 1,
            "PD": -0.8,
            "QD": 4.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06330574,
            "VA": -29.4861654,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 726,
            "TYPE": 1,
            "PD": 85.2,
            "QD": 23.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06635899,
            "VA": -26.2624096,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 727,
            "TYPE": 1,
            "PD": 17.3,
            "QD": 9.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06289968,
            "VA": -26.2158539,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 728,
            "TYPE": 1,
            "PD": 102.8,
            "QD": 10.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03723235,
            "VA": -18.9012654,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 729,
            "TYPE": 1,
            "PD": 79.8,
            "QD": 4.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02354527,
            "VA": -23.9691096,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 730,
            "TYPE": 1,
            "PD": 90.8,
            "QD": -32.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05434103,
            "VA": -28.6516069,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 731,
            "TYPE": 1,
            "PD": 107.7,
            "QD": 16.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05535023,
            "VA": -18.2607984,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 732,
            "TYPE": 1,
            "PD": 224.3,
            "QD": 50.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0538715,
            "VA": -10.0150079,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 733,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07501549,
            "VA": -6.53519228,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 734,
            "TYPE": 1,
            "PD": 182.4,
            "QD": 17.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06777845,
            "VA": -25.7960619,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 735,
            "TYPE": 1,
            "PD": 65.3,
            "QD": 16.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07227894,
            "VA": -29.1661129,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 736,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06059897,
            "VA": -14.0274577,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10667,
            "VMIN": 0.9
        },
        {
            "BUS_I": 737,
            "TYPE": 1,
            "PD": 38.4,
            "QD": 4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06721174,
            "VA": -13.077687,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 738,
            "TYPE": 1,
            "PD": 198.3,
            "QD": 33.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05980671,
            "VA": -10.0511562,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 739,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.097996,
            "VA": -2.39728819,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 740,
            "TYPE": 1,
            "PD": 242.4,
            "QD": -86.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07984081,
            "VA": -48.244983,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 741,
            "TYPE": 1,
            "PD": 287.1,
            "QD": 47.6,
            "GS": 0,
            "BS": 59,
            "BUS_AREA": 1,
            "VM": 1.06998647,
            "VA": -38.0134898,
            "BASE_KV": 90,
            "ZONE": 1,
            "VMAX": 1.08201,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 742,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08252303,
            "VA": -30.8673364,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 743,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0818652,
            "VA": -30.8639339,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 744,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05722842,
            "VA": -17.284813,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 745,
            "TYPE": 1,
            "PD": 68.0,
            "QD": 15.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08220819,
            "VA": -5.85626974,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.968889
        },
        {
            "BUS_I": 746,
            "TYPE": 1,
            "PD": 156.2,
            "QD": 41.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01887293,
            "VA": -13.4825646,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 747,
            "TYPE": 1,
            "PD": -1.3,
            "QD": -0.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10460816,
            "VA": -18.4503047,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.1081,
            "VMIN": 0.9
        },
        {
            "BUS_I": 748,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10458156,
            "VA": -18.4526279,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10792,
            "VMIN": 0.9
        },
        {
            "BUS_I": 749,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06496553,
            "VA": -16.577315,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 750,
            "TYPE": 1,
            "PD": 51.5,
            "QD": 16.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03133936,
            "VA": -19.8164164,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 751,
            "TYPE": 1,
            "PD": -4.6,
            "QD": -1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04808052,
            "VA": -15.9585576,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 752,
            "TYPE": 1,
            "PD": 110.3,
            "QD": 7.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04872803,
            "VA": -9.05547475,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 753,
            "TYPE": 1,
            "PD": -9.0,
            "QD": 2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.11857031,
            "VA": -16.1724933,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.13227,
            "VMIN": 0.9
        },
        {
            "BUS_I": 754,
            "TYPE": 1,
            "PD": 168.4,
            "QD": 48.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05010421,
            "VA": -17.013406,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 755,
            "TYPE": 1,
            "PD": -3.5,
            "QD": 0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06154878,
            "VA": -12.1031376,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 756,
            "TYPE": 1,
            "PD": 96.4,
            "QD": 21.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0658174,
            "VA": -25.8766226,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 757,
            "TYPE": 1,
            "PD": 76.7,
            "QD": 1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0447742,
            "VA": -20.2923959,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08926,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 758,
            "TYPE": 1,
            "PD": 133.2,
            "QD": 30.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07487384,
            "VA": -25.3576631,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 759,
            "TYPE": 1,
            "PD": 40.7,
            "QD": -2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06658111,
            "VA": -26.2115214,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 760,
            "TYPE": 1,
            "PD": 74.1,
            "QD": 45.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06265239,
            "VA": -11.0177696,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 761,
            "TYPE": 1,
            "PD": 263.1,
            "QD": 134.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03874834,
            "VA": -18.4004071,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 762,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06064488,
            "VA": -13.8898986,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 763,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02626805,
            "VA": -15.5083323,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 764,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05053625,
            "VA": -11.697892,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 765,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0711486,
            "VA": -8.29789026,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 766,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08422312,
            "VA": -4.78089448,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 767,
            "TYPE": 1,
            "PD": 141.0,
            "QD": 6.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06200907,
            "VA": -20.7196138,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 768,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06593952,
            "VA": -14.3160559,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 769,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03432879,
            "VA": -7.60143627,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 770,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0842322,
            "VA": -15.6071669,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09158,
            "VMIN": 1.0
        },
        {
            "BUS_I": 771,
            "TYPE": 1,
            "PD": 87.5,
            "QD": -4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06933811,
            "VA": -16.0533325,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08972,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 772,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03593271,
            "VA": -7.15855778,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 774,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05943737,
            "VA": -4.57457514,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 2016,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": -64,
            "BUS_AREA": 1,
            "VM": 0.943259593,
            "VA": -19.4031358,
            "BASE_KV": 20,
            "ZONE": 1,
            "VMAX": 1.05,
            "VMIN": 0.925052
        },
        {
            "BUS_I": 775,
            "TYPE": 1,
            "PD": 88.8,
            "QD": 13.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07103299,
            "VA": -19.0790378,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 776,
            "TYPE": 1,
            "PD": 334.7,
            "QD": 69.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09480513,
            "VA": -14.356339,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 777,
            "TYPE": 1,
            "PD": 47.4,
            "QD": 6.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04913261,
            "VA": -14.7086437,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 778,
            "TYPE": 1,
            "PD": 43.2,
            "QD": 1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04931104,
            "VA": -13.5620684,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09044,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 779,
            "TYPE": 1,
            "PD": 94.9,
            "QD": -1.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00453938,
            "VA": -25.1330183,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.10555,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 780,
            "TYPE": 1,
            "PD": 90.0,
            "QD": 22.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01094846,
            "VA": -20.6308965,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.10555,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 783,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0443468,
            "VA": -20.064567,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09318,
            "VMIN": 1.0
        },
        {
            "BUS_I": 784,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06994588,
            "VA": -18.3508419,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04758
        },
        {
            "BUS_I": 785,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07450815,
            "VA": -46.7469456,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 786,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07551082,
            "VA": -41.1612399,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 787,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07093374,
            "VA": -43.1732449,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 788,
            "TYPE": 1,
            "PD": 219.4,
            "QD": 31.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02970912,
            "VA": -22.9612609,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 789,
            "TYPE": 1,
            "PD": 117.8,
            "QD": 18.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07601536,
            "VA": -28.202998,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 790,
            "TYPE": 1,
            "PD": 106.1,
            "QD": 13.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06753095,
            "VA": -26.6548744,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 791,
            "TYPE": 1,
            "PD": -4.1,
            "QD": 0.5,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.06379694,
            "VA": -13.1455168,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.955556
        },
        {
            "BUS_I": 792,
            "TYPE": 1,
            "PD": 130.6,
            "QD": 27.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07707115,
            "VA": -9.0283078,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 793,
            "TYPE": 1,
            "PD": 90.6,
            "QD": 45.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05312736,
            "VA": -13.539616,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 794,
            "TYPE": 1,
            "PD": 147.6,
            "QD": -39.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06309403,
            "VA": -37.346922,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 795,
            "TYPE": 1,
            "PD": 151.3,
            "QD": 62.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05009975,
            "VA": -20.0875296,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 796,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08797904,
            "VA": -1.28887192,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09255,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 797,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08803694,
            "VA": -1.28251923,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09255,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 798,
            "TYPE": 1,
            "PD": 94.7,
            "QD": 19.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06493803,
            "VA": -18.1141841,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 799,
            "TYPE": 1,
            "PD": 29.1,
            "QD": 8.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03031749,
            "VA": -19.6169689,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 800,
            "TYPE": 1,
            "PD": 7.3,
            "QD": -3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03593519,
            "VA": -16.6909094,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 801,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09007687,
            "VA": -4.93107329,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0913,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 802,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09763487,
            "VA": -2.560859,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 803,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.067,
            "VA": -13.1301835,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.07577,
            "VMIN": 0.95
        },
        {
            "BUS_I": 804,
            "TYPE": 1,
            "PD": 23.8,
            "QD": 6.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04450504,
            "VA": -30.8316641,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 805,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09701166,
            "VA": -17.2973248,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 806,
            "TYPE": 1,
            "PD": 50.0,
            "QD": 19.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06204761,
            "VA": -29.6151776,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 807,
            "TYPE": 1,
            "PD": 41.5,
            "QD": 7.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07250536,
            "VA": -29.1114946,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 808,
            "TYPE": 1,
            "PD": 18.0,
            "QD": 1.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06692111,
            "VA": -13.0537183,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 809,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05485057,
            "VA": -20.5147246,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08992,
            "VMIN": 1.0
        },
        {
            "BUS_I": 810,
            "TYPE": 1,
            "PD": 136.6,
            "QD": 42.9,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.08424049,
            "VA": -41.0088413,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 811,
            "TYPE": 1,
            "PD": 5.6,
            "QD": 4.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05971337,
            "VA": -14.505253,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 812,
            "TYPE": 1,
            "PD": 65.2,
            "QD": 13.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06788436,
            "VA": -13.0927263,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 813,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06376515,
            "VA": -26.1289685,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 814,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07709009,
            "VA": -21.1220927,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 815,
            "TYPE": 1,
            "PD": 1.0,
            "QD": -0.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10855661,
            "VA": -17.7226243,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10877,
            "VMIN": 0.9
        },
        {
            "BUS_I": 816,
            "TYPE": 1,
            "PD": -63.9,
            "QD": 4.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05425867,
            "VA": -17.8736414,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09524,
            "VMIN": 1.0
        },
        {
            "BUS_I": 817,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.108,
            "VA": -18.0136508,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10847,
            "VMIN": 0.9
        },
        {
            "BUS_I": 818,
            "TYPE": 1,
            "PD": 87.3,
            "QD": 25.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06766522,
            "VA": -12.2760449,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 819,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07180439,
            "VA": -12.1892592,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 820,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06447552,
            "VA": -11.757215,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 821,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09183993,
            "VA": -8.06595536,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 822,
            "TYPE": 1,
            "PD": 71.5,
            "QD": 14.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08122529,
            "VA": -5.97463318,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 823,
            "TYPE": 1,
            "PD": 72.0,
            "QD": 14.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0811318,
            "VA": -6.01294173,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 824,
            "TYPE": 1,
            "PD": 65.7,
            "QD": 18.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03097523,
            "VA": -25.7739774,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 825,
            "TYPE": 1,
            "PD": 186.5,
            "QD": 63.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06601793,
            "VA": -12.8165902,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 826,
            "TYPE": 1,
            "PD": 3.8,
            "QD": 0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05681608,
            "VA": -25.3974021,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 827,
            "TYPE": 1,
            "PD": 54.1,
            "QD": 7.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08416295,
            "VA": -15.6303882,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09148,
            "VMIN": 1.0
        },
        {
            "BUS_I": 829,
            "TYPE": 1,
            "PD": 132.8,
            "QD": -3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08359327,
            "VA": -28.6787928,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 830,
            "TYPE": 1,
            "PD": 82.1,
            "QD": 27.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03195978,
            "VA": -7.60494576,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 831,
            "TYPE": 1,
            "PD": 81.5,
            "QD": 38.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03084878,
            "VA": -7.59069108,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 832,
            "TYPE": 1,
            "PD": 9.4,
            "QD": 2.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10281376,
            "VA": -18.5760256,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10844,
            "VMIN": 0.9
        },
        {
            "BUS_I": 833,
            "TYPE": 1,
            "PD": 28.4,
            "QD": 7.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06036931,
            "VA": -24.8889594,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 834,
            "TYPE": 1,
            "PD": 12.7,
            "QD": 2.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07719638,
            "VA": -23.7040974,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 835,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05727354,
            "VA": -26.0767694,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 836,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06038745,
            "VA": -24.8861638,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 837,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0772035,
            "VA": -23.7028816,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 838,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06899742,
            "VA": -19.7608606,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03706
        },
        {
            "BUS_I": 839,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07204193,
            "VA": -19.2591525,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03706
        },
        {
            "BUS_I": 840,
            "TYPE": 1,
            "PD": 120.0,
            "QD": -10.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06241556,
            "VA": -18.0355904,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 841,
            "TYPE": 1,
            "PD": 135.1,
            "QD": 24.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03171934,
            "VA": -24.5023113,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 842,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05511309,
            "VA": -11.400389,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 843,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06778932,
            "VA": -12.2767246,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 844,
            "TYPE": 1,
            "PD": 135.5,
            "QD": 54.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05900038,
            "VA": -12.5276632,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 845,
            "TYPE": 1,
            "PD": 212.2,
            "QD": 25.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05846412,
            "VA": -29.1288197,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 846,
            "TYPE": 1,
            "PD": 391.8,
            "QD": 5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0423403,
            "VA": -21.6536385,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09377,
            "VMIN": 1.0
        },
        {
            "BUS_I": 847,
            "TYPE": 1,
            "PD": 52.9,
            "QD": 4.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05552277,
            "VA": -12.7846683,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 848,
            "TYPE": 1,
            "PD": 154.1,
            "QD": 21.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07269763,
            "VA": -29.0408524,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 849,
            "TYPE": 1,
            "PD": 98.9,
            "QD": 21.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0842287,
            "VA": -2.18095289,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09068,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 851,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09819105,
            "VA": 0.17553974,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 853,
            "TYPE": 1,
            "PD": 158.3,
            "QD": 7.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06758164,
            "VA": -20.5292143,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 854,
            "TYPE": 1,
            "PD": 48.6,
            "QD": 8.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0523158,
            "VA": -19.3825872,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 855,
            "TYPE": 1,
            "PD": 55.0,
            "QD": 9.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04520858,
            "VA": -19.6279272,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 857,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05594488,
            "VA": -15.2635146,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 858,
            "TYPE": 1,
            "PD": -47.8,
            "QD": 14.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05442234,
            "VA": -16.1954766,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08861,
            "VMIN": 0.95
        },
        {
            "BUS_I": 859,
            "TYPE": 1,
            "PD": 39.9,
            "QD": 5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04216046,
            "VA": -16.3256072,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 860,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0613846,
            "VA": -21.9020415,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 861,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06135639,
            "VA": -21.9045793,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 862,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10436039,
            "VA": -12.4101024,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1078,
            "VMIN": 1.05233
        },
        {
            "BUS_I": 863,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10436276,
            "VA": -12.4042802,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10791,
            "VMIN": 1.05214
        },
        {
            "BUS_I": 864,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10436229,
            "VA": -12.3972692,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10791,
            "VMIN": 1.05214
        },
        {
            "BUS_I": 865,
            "TYPE": 1,
            "PD": 159.0,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04360276,
            "VA": -22.7172424,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 866,
            "TYPE": 1,
            "PD": 45.2,
            "QD": 1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06833749,
            "VA": -26.5180746,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 867,
            "TYPE": 1,
            "PD": 42.0,
            "QD": 1.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06964624,
            "VA": -26.5235069,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 868,
            "TYPE": 1,
            "PD": 93.9,
            "QD": 27.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05443041,
            "VA": -19.0928703,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 869,
            "TYPE": 1,
            "PD": 92.2,
            "QD": 24.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07305644,
            "VA": -3.49958549,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0948,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 870,
            "TYPE": 1,
            "PD": 155.3,
            "QD": 88.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04427815,
            "VA": -15.6919162,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 871,
            "TYPE": 1,
            "PD": 37.6,
            "QD": -7.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06111922,
            "VA": -11.5973623,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 872,
            "TYPE": 1,
            "PD": 66.4,
            "QD": 0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05532829,
            "VA": -18.6443728,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 873,
            "TYPE": 1,
            "PD": 81.4,
            "QD": 24.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06170931,
            "VA": -29.6668471,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 874,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.081105,
            "VA": -5.88457169,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 875,
            "TYPE": 1,
            "PD": 66.7,
            "QD": 3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05971872,
            "VA": -26.8550768,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 876,
            "TYPE": 1,
            "PD": 2.0,
            "QD": -1.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04551777,
            "VA": -12.7992993,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08623,
            "VMIN": 0.95
        },
        {
            "BUS_I": 877,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0343211,
            "VA": -7.5798641,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 878,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03431733,
            "VA": -7.57986367,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 880,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0343211,
            "VA": -7.5798641,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 881,
            "TYPE": 1,
            "PD": 32.0,
            "QD": 19.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04255811,
            "VA": -20.0272492,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 882,
            "TYPE": 1,
            "PD": 143.7,
            "QD": 25.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07602513,
            "VA": -12.6993011,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 883,
            "TYPE": 1,
            "PD": 63.9,
            "QD": 14.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0529351,
            "VA": -15.4550759,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 884,
            "TYPE": 1,
            "PD": 42.4,
            "QD": -2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05370618,
            "VA": -15.4305969,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 885,
            "TYPE": 1,
            "PD": 30.5,
            "QD": 1.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07855818,
            "VA": -2.57377706,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08787,
            "VMIN": 0.95
        },
        {
            "BUS_I": 886,
            "TYPE": 1,
            "PD": 4.7,
            "QD": 0.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0650804,
            "VA": -24.7586711,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 887,
            "TYPE": 1,
            "PD": 153.6,
            "QD": 58.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06508261,
            "VA": -24.7584655,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 888,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07635683,
            "VA": -15.8540041,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 889,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03772924,
            "VA": -13.7711413,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 0.988239
        },
        {
            "BUS_I": 890,
            "TYPE": 1,
            "PD": 41.6,
            "QD": -17.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08591501,
            "VA": -14.2680165,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 891,
            "TYPE": 1,
            "PD": 89.1,
            "QD": -15.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08716404,
            "VA": -14.0552858,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 892,
            "TYPE": 1,
            "PD": 153.6,
            "QD": 35.9,
            "GS": 0,
            "BS": -80,
            "BUS_AREA": 1,
            "VM": 1.06344463,
            "VA": -29.3755687,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 893,
            "TYPE": 1,
            "PD": 122.3,
            "QD": -10.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05113235,
            "VA": -21.7990654,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.10192,
            "VMIN": 1.0
        },
        {
            "BUS_I": 894,
            "TYPE": 1,
            "PD": 60.7,
            "QD": 13.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0745211,
            "VA": -25.4115824,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 895,
            "TYPE": 1,
            "PD": 46.0,
            "QD": 6.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07764599,
            "VA": -28.5274745,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 896,
            "TYPE": 1,
            "PD": 149.2,
            "QD": 39.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05284621,
            "VA": -22.4966867,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 897,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.069,
            "VA": -18.6390767,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 898,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05700416,
            "VA": -22.5975393,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 899,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05541192,
            "VA": -20.4087137,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 900,
            "TYPE": 1,
            "PD": 16.8,
            "QD": 5.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04687573,
            "VA": -26.5805617,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 901,
            "TYPE": 1,
            "PD": 45.0,
            "QD": 12.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04669786,
            "VA": -26.5906025,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 902,
            "TYPE": 1,
            "PD": 34.6,
            "QD": 34.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04883276,
            "VA": -13.6334922,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 903,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06169043,
            "VA": -28.9938714,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 904,
            "TYPE": 1,
            "PD": 122.4,
            "QD": 28.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0652562,
            "VA": -30.8999248,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 905,
            "TYPE": 1,
            "PD": 109.3,
            "QD": 29.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01377723,
            "VA": -18.955025,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.902222
        },
        {
            "BUS_I": 906,
            "TYPE": 1,
            "PD": 23.2,
            "QD": 15.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06717757,
            "VA": -25.6951466,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 907,
            "TYPE": 1,
            "PD": 8.6,
            "QD": 8.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07528248,
            "VA": -25.2727933,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 908,
            "TYPE": 2,
            "PD": 13.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.106,
            "VA": -18.3024602,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10879,
            "VMIN": 0.9
        },
        {
            "BUS_I": 909,
            "TYPE": 1,
            "PD": 120.1,
            "QD": 32.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05882635,
            "VA": -26.8877947,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 910,
            "TYPE": 1,
            "PD": 150.1,
            "QD": 57.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02366607,
            "VA": -27.5251933,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00072
        },
        {
            "BUS_I": 911,
            "TYPE": 1,
            "PD": 158.1,
            "QD": 107.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08141839,
            "VA": -5.08361799,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 912,
            "TYPE": 1,
            "PD": 46.6,
            "QD": 11.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0765775,
            "VA": -25.033114,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08923,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 913,
            "TYPE": 1,
            "PD": 45.0,
            "QD": 10.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07661772,
            "VA": -25.030833,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08923,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 914,
            "TYPE": 1,
            "PD": 38.4,
            "QD": 7.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07664344,
            "VA": -25.0298056,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08923,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 915,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09360556,
            "VA": -14.3479994,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 916,
            "TYPE": 1,
            "PD": 26.6,
            "QD": 15.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09288639,
            "VA": -14.4441078,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 917,
            "TYPE": 1,
            "PD": 15.5,
            "QD": 7.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03877244,
            "VA": 2.13772143,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.04444,
            "VMIN": 0.982222
        },
        {
            "BUS_I": 918,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06791501,
            "VA": -13.1700166,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 919,
            "TYPE": 1,
            "PD": 214.5,
            "QD": 3.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06411468,
            "VA": -24.3075306,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 920,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07712327,
            "VA": -12.7258902,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 921,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.085,
            "VA": -17.9806585,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 922,
            "TYPE": 1,
            "PD": 18.3,
            "QD": 5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07707574,
            "VA": -28.5184164,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08998,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 923,
            "TYPE": 1,
            "PD": 154.6,
            "QD": 19.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02957885,
            "VA": -17.3601822,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.915556
        },
        {
            "BUS_I": 924,
            "TYPE": 1,
            "PD": 94.7,
            "QD": 16.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04650574,
            "VA": -26.6221706,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 925,
            "TYPE": 1,
            "PD": 131.4,
            "QD": 15.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07897469,
            "VA": -24.3828531,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0907,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 926,
            "TYPE": 1,
            "PD": 28.5,
            "QD": 13.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02179029,
            "VA": -12.4764106,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 927,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02179029,
            "VA": -12.4764106,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 928,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02183393,
            "VA": -12.4543182,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 929,
            "TYPE": 1,
            "PD": 57.2,
            "QD": 14.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05895862,
            "VA": -12.5334679,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 930,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0736311,
            "VA": -3.13142375,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09639,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 931,
            "TYPE": 1,
            "PD": 84.0,
            "QD": 20.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07338267,
            "VA": -16.7205394,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 932,
            "TYPE": 1,
            "PD": 17.3,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05132966,
            "VA": -21.8538974,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 933,
            "TYPE": 1,
            "PD": 286.9,
            "QD": 89.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00369003,
            "VA": -18.0256596,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 934,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 14.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.11197642,
            "VA": -6.18685997,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11249,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 935,
            "TYPE": 1,
            "PD": 31.5,
            "QD": 22.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.11170165,
            "VA": -6.22239115,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11249,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 936,
            "TYPE": 1,
            "PD": 0.1,
            "QD": 60.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.1118402,
            "VA": -6.49394381,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11249,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 937,
            "TYPE": 1,
            "PD": 17.5,
            "QD": 32.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.1120945,
            "VA": -6.2065173,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.11249,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 938,
            "TYPE": 1,
            "PD": 293.2,
            "QD": 30.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06850682,
            "VA": -16.8730219,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 939,
            "TYPE": 1,
            "PD": -0.1,
            "QD": 0.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0714841,
            "VA": -31.7947981,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08604,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 940,
            "TYPE": 1,
            "PD": 12.1,
            "QD": 5.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06961954,
            "VA": -31.9431802,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08604,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 941,
            "TYPE": 1,
            "PD": 161.9,
            "QD": 15.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07001509,
            "VA": -12.722609,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 942,
            "TYPE": 1,
            "PD": 68.7,
            "QD": 21.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02224958,
            "VA": -27.705935,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.999652
        },
        {
            "BUS_I": 943,
            "TYPE": 1,
            "PD": 117.8,
            "QD": 26.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04044147,
            "VA": -12.9185663,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 944,
            "TYPE": 1,
            "PD": 123.3,
            "QD": 32.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03536371,
            "VA": -24.1977248,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 945,
            "TYPE": 1,
            "PD": 88.1,
            "QD": 21.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05794436,
            "VA": -22.2812327,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 946,
            "TYPE": 1,
            "PD": 118.7,
            "QD": 18.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.976606025,
            "VA": -29.1609472,
            "BASE_KV": 63,
            "ZONE": 1,
            "VMAX": 1.07937,
            "VMIN": 0.920635
        },
        {
            "BUS_I": 947,
            "TYPE": 1,
            "PD": 112.7,
            "QD": 27.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05016407,
            "VA": -19.9795614,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 948,
            "TYPE": 1,
            "PD": 0.0,
            "QD": -4.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0877847,
            "VA": -1.40128652,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09232,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 949,
            "TYPE": 1,
            "PD": 20.1,
            "QD": 7.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06685735,
            "VA": -18.6297636,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0357
        },
        {
            "BUS_I": 950,
            "TYPE": 1,
            "PD": 199.0,
            "QD": 38.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10451301,
            "VA": -7.91939699,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 951,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10554215,
            "VA": -7.7084425,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10626,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 952,
            "TYPE": 1,
            "PD": -7.1,
            "QD": -6.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.1055309,
            "VA": -7.71623759,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10626,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 953,
            "TYPE": 1,
            "PD": 144.8,
            "QD": 24.1,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.05517695,
            "VA": -16.6166527,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 954,
            "TYPE": 1,
            "PD": 45.4,
            "QD": 13.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05872442,
            "VA": -12.5572759,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 955,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06331123,
            "VA": -29.4864792,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 956,
            "TYPE": 1,
            "PD": 42.8,
            "QD": 10.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04833909,
            "VA": -25.8389714,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 957,
            "TYPE": 1,
            "PD": 100.9,
            "QD": 11.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04117271,
            "VA": -18.7642521,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.96
        },
        {
            "BUS_I": 958,
            "TYPE": 1,
            "PD": 342.6,
            "QD": 72.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03129323,
            "VA": -22.5687777,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 959,
            "TYPE": 1,
            "PD": 83.4,
            "QD": 16.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04375639,
            "VA": -15.9597443,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 960,
            "TYPE": 1,
            "PD": 1.9,
            "QD": 1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06361173,
            "VA": -10.0327144,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 961,
            "TYPE": 1,
            "PD": 0.8,
            "QD": 5.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09313916,
            "VA": -19.8876616,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 962,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.07674164,
            "VA": -25.0223339,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08935,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 963,
            "TYPE": 1,
            "PD": 135.0,
            "QD": 27.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07567548,
            "VA": -15.0702029,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 964,
            "TYPE": 1,
            "PD": 69.3,
            "QD": 5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06586265,
            "VA": -26.4509843,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 965,
            "TYPE": 1,
            "PD": 44.5,
            "QD": -6.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.985392775,
            "VA": -14.5641528,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.8
        },
        {
            "BUS_I": 966,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07618736,
            "VA": -15.8641481,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 967,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03758737,
            "VA": -13.7935796,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 0.988241
        },
        {
            "BUS_I": 968,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07819063,
            "VA": -21.0465449,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 969,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07889326,
            "VA": -21.0393481,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 970,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07819412,
            "VA": -21.043374,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 971,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07826262,
            "VA": -21.0387054,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 972,
            "TYPE": 1,
            "PD": 324.5,
            "QD": 60.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0612547,
            "VA": -26.4244123,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 973,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.121,
            "VA": -15.8478804,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1371,
            "VMIN": 0.9
        },
        {
            "BUS_I": 974,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06520984,
            "VA": -16.8150164,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 975,
            "TYPE": 2,
            "PD": -68.1,
            "QD": 10.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.048,
            "VA": -13.819024,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 976,
            "TYPE": 1,
            "PD": 51.3,
            "QD": 1.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05529919,
            "VA": -15.3435312,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 977,
            "TYPE": 1,
            "PD": 445.9,
            "QD": -8.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02752021,
            "VA": -27.4108625,
            "BASE_KV": 90,
            "ZONE": 1,
            "VMAX": 1.06667,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 978,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06082879,
            "VA": -15.6462066,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 979,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06143123,
            "VA": -15.6424578,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 980,
            "TYPE": 1,
            "PD": 131.9,
            "QD": 20.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0696489,
            "VA": -20.5229474,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 981,
            "TYPE": 1,
            "PD": 211.0,
            "QD": 52.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03611607,
            "VA": -13.634703,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 982,
            "TYPE": 1,
            "PD": 91.2,
            "QD": 19.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04825531,
            "VA": -26.1825424,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 983,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06842856,
            "VA": -10.5052975,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 984,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06876544,
            "VA": -16.8529307,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 985,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06859222,
            "VA": -16.8664464,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 986,
            "TYPE": 1,
            "PD": 6.7,
            "QD": 2.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06332941,
            "VA": -7.8107096,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 987,
            "TYPE": 1,
            "PD": 101.7,
            "QD": 30.9,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.04807029,
            "VA": -15.9596773,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.928889
        },
        {
            "BUS_I": 988,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08177915,
            "VA": -11.1124851,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 989,
            "TYPE": 1,
            "PD": 46.8,
            "QD": 22.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00585199,
            "VA": -17.1358042,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 990,
            "TYPE": 1,
            "PD": 259.5,
            "QD": 93.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06692261,
            "VA": -35.6196161,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 991,
            "TYPE": 1,
            "PD": 250.4,
            "QD": 19.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0612956,
            "VA": -26.9054593,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 992,
            "TYPE": 1,
            "PD": 103.5,
            "QD": 36.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00421105,
            "VA": -19.3970268,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09254,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 993,
            "TYPE": 1,
            "PD": 62.2,
            "QD": 15.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06255602,
            "VA": -29.5218561,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 994,
            "TYPE": 1,
            "PD": 62.7,
            "QD": 5.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06257433,
            "VA": -29.5220064,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 995,
            "TYPE": 1,
            "PD": 165.9,
            "QD": 76.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0625951,
            "VA": -29.5157554,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 996,
            "TYPE": 1,
            "PD": 80.1,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03308136,
            "VA": -18.1125261,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 997,
            "TYPE": 1,
            "PD": 79.7,
            "QD": 28.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0456622,
            "VA": -26.6645236,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 998,
            "TYPE": 1,
            "PD": 2.1,
            "QD": 16.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07711423,
            "VA": -12.7287755,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 999,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0965482,
            "VA": -13.7438475,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1000,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09644603,
            "VA": -23.7712484,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1001,
            "TYPE": 1,
            "PD": 8.2,
            "QD": 6.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01571487,
            "VA": -21.4094504,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1002,
            "TYPE": 1,
            "PD": -0.4,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06843632,
            "VA": -26.0316067,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1003,
            "TYPE": 1,
            "PD": 10.1,
            "QD": -2.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05953877,
            "VA": -11.8361576,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1004,
            "TYPE": 1,
            "PD": 50.4,
            "QD": 10.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07339798,
            "VA": -16.2293768,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1005,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10991362,
            "VA": -17.488263,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.11042,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1006,
            "TYPE": 1,
            "PD": 33.0,
            "QD": -2.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05951838,
            "VA": -18.8500289,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1007,
            "TYPE": 1,
            "PD": 89.7,
            "QD": 4.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06137316,
            "VA": -48.2209403,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1008,
            "TYPE": 1,
            "PD": -3.3,
            "QD": 11.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10462084,
            "VA": -4.12929595,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1010,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08294511,
            "VA": -11.2833866,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1011,
            "TYPE": 1,
            "PD": 69.2,
            "QD": 7.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05611671,
            "VA": -11.8997207,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1012,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03317192,
            "VA": -25.7638636,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1013,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05073805,
            "VA": -25.464995,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1014,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06381618,
            "VA": -24.5958935,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1017,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06138648,
            "VA": -19.8355301,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03718
        },
        {
            "BUS_I": 1018,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06320881,
            "VA": -19.4470771,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03718
        },
        {
            "BUS_I": 1021,
            "TYPE": 1,
            "PD": 131.1,
            "QD": 37.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05774142,
            "VA": -28.833053,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1022,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04877053,
            "VA": -42.7499095,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1023,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05700295,
            "VA": -36.0696088,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04114
        },
        {
            "BUS_I": 1024,
            "TYPE": 1,
            "PD": 170.9,
            "QD": 25.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07954629,
            "VA": -15.9218819,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1025,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06660434,
            "VA": -25.7730284,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1026,
            "TYPE": 1,
            "PD": 62.1,
            "QD": 2.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05210792,
            "VA": -15.518061,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1027,
            "TYPE": 1,
            "PD": 113.4,
            "QD": 9.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05965643,
            "VA": -13.0254538,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1028,
            "TYPE": 1,
            "PD": 133.0,
            "QD": 127.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01783085,
            "VA": -8.02400883,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1029,
            "TYPE": 1,
            "PD": 47.7,
            "QD": 18.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07912747,
            "VA": -2.65988214,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09182,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1030,
            "TYPE": 1,
            "PD": 448.7,
            "QD": 55.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0614706,
            "VA": -45.5521697,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1032,
            "TYPE": 1,
            "PD": 123.3,
            "QD": -6.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05736697,
            "VA": -13.1299397,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.924444
        },
        {
            "BUS_I": 1033,
            "TYPE": 1,
            "PD": 201.1,
            "QD": 47.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08662931,
            "VA": -13.923885,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1035,
            "TYPE": 1,
            "PD": 318.1,
            "QD": 52.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05145855,
            "VA": -21.8209132,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1036,
            "TYPE": 1,
            "PD": -81.0,
            "QD": 4.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04373037,
            "VA": -15.4470686,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1037,
            "TYPE": 1,
            "PD": 8.5,
            "QD": -1.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0244159,
            "VA": -18.6097362,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1038,
            "TYPE": 1,
            "PD": 69.0,
            "QD": 58.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04807649,
            "VA": -14.5230714,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1834,
            "TYPE": 1,
            "PD": 8.2,
            "QD": 6.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.00363655,
            "VA": -18.035722,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08907,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1039,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06234818,
            "VA": -16.4737586,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1040,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0710269,
            "VA": -31.7907679,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08519,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1041,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08255466,
            "VA": -27.4607842,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1042,
            "TYPE": 1,
            "PD": 91.1,
            "QD": 16.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06780844,
            "VA": -7.87381106,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1043,
            "TYPE": 1,
            "PD": 141.3,
            "QD": 23.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04901734,
            "VA": -15.4082258,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1044,
            "TYPE": 1,
            "PD": 182.3,
            "QD": 30.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06536223,
            "VA": -18.0649365,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1045,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0400833,
            "VA": -37.2940897,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1046,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04007503,
            "VA": -37.2951252,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1047,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04007462,
            "VA": -37.2951139,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1048,
            "TYPE": 1,
            "PD": 19.1,
            "QD": -14.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09106886,
            "VA": -7.25821213,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.10901,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1049,
            "TYPE": 1,
            "PD": -4.4,
            "QD": -9.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06896551,
            "VA": -12.8628429,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1050,
            "TYPE": 1,
            "PD": 188.6,
            "QD": 0.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06474068,
            "VA": -25.9960532,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1051,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03658944,
            "VA": -42.0621063,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1052,
            "TYPE": 1,
            "PD": 314.0,
            "QD": 14.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04000937,
            "VA": -37.3034108,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1053,
            "TYPE": 1,
            "PD": 54.6,
            "QD": 14.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07161359,
            "VA": -15.448533,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1054,
            "TYPE": 1,
            "PD": 77.3,
            "QD": 19.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0877198,
            "VA": -14.1513504,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1055,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06819901,
            "VA": -16.6275528,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1056,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06192023,
            "VA": -14.7938989,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10263,
            "VMIN": 1.02895
        },
        {
            "BUS_I": 1057,
            "TYPE": 1,
            "PD": 41.8,
            "QD": 3.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06546461,
            "VA": -36.4233782,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1058,
            "TYPE": 1,
            "PD": 72.0,
            "QD": 22.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03343188,
            "VA": -15.4587335,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09025,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1059,
            "TYPE": 1,
            "PD": 169.8,
            "QD": 168.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02098097,
            "VA": -7.93052249,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1060,
            "TYPE": 1,
            "PD": 57.9,
            "QD": 6.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0795166,
            "VA": -15.7422669,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1061,
            "TYPE": 1,
            "PD": 9.5,
            "QD": 4.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08812759,
            "VA": -2.92011473,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09515,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1062,
            "TYPE": 1,
            "PD": 277.3,
            "QD": 71.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07282622,
            "VA": -16.254738,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1064,
            "TYPE": 1,
            "PD": 31.1,
            "QD": 11.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07452933,
            "VA": -16.0618841,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1065,
            "TYPE": 1,
            "PD": 31.0,
            "QD": -7.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0745513,
            "VA": -16.066196,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1066,
            "TYPE": 1,
            "PD": 56.8,
            "QD": 32.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07441939,
            "VA": -16.0668715,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1067,
            "TYPE": 1,
            "PD": -0.8,
            "QD": 1.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0611597,
            "VA": -21.902046,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1068,
            "TYPE": 1,
            "PD": -8.9,
            "QD": 1.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08985017,
            "VA": -15.6941587,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1069,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03835083,
            "VA": 1.85588345,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00202
        },
        {
            "BUS_I": 1070,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03841343,
            "VA": 1.71987108,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00202
        },
        {
            "BUS_I": 1071,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06560131,
            "VA": -35.753067,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1072,
            "TYPE": 1,
            "PD": 24.3,
            "QD": 5.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06520445,
            "VA": -35.798671,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1073,
            "TYPE": 1,
            "PD": 4.4,
            "QD": 5.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04715456,
            "VA": -26.5138989,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1074,
            "TYPE": 1,
            "PD": 33.6,
            "QD": 11.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04701138,
            "VA": -26.5229493,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1075,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09777062,
            "VA": -2.55216662,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1076,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09776549,
            "VA": -2.55212717,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1077,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09777062,
            "VA": -2.55216662,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1078,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0977734,
            "VA": -2.55192679,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1079,
            "TYPE": 1,
            "PD": 143.8,
            "QD": 18.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05400888,
            "VA": -11.7131967,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09539,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1080,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06824025,
            "VA": -8.97371236,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03658
        },
        {
            "BUS_I": 1081,
            "TYPE": 1,
            "PD": 33.3,
            "QD": -13.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03466186,
            "VA": -8.44648783,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1082,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03127926,
            "VA": -6.97132652,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1083,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03125457,
            "VA": -6.95079293,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1084,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0312558,
            "VA": -6.95150809,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1085,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03125463,
            "VA": -6.95082486,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1086,
            "TYPE": 1,
            "PD": 42.9,
            "QD": 3.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06405961,
            "VA": -27.9288085,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1087,
            "TYPE": 1,
            "PD": 30.4,
            "QD": 5.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06069879,
            "VA": -25.0723043,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1088,
            "TYPE": 1,
            "PD": 37.0,
            "QD": 12.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06059456,
            "VA": -25.0758019,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1089,
            "TYPE": 1,
            "PD": 55.6,
            "QD": 23.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07274204,
            "VA": -3.26710424,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09673,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1090,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07806108,
            "VA": -15.7591589,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1092,
            "TYPE": 1,
            "PD": 32.6,
            "QD": 14.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04557656,
            "VA": -18.2824345,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1093,
            "TYPE": 1,
            "PD": 102.2,
            "QD": 17.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05172031,
            "VA": -29.3741202,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1095,
            "TYPE": 1,
            "PD": 78.3,
            "QD": -2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05327155,
            "VA": -21.9539926,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1096,
            "TYPE": 1,
            "PD": 181.5,
            "QD": 76.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04555318,
            "VA": -14.2636545,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1097,
            "TYPE": 1,
            "PD": 59.7,
            "QD": 6.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07635306,
            "VA": -28.1842855,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1098,
            "TYPE": 1,
            "PD": 46.2,
            "QD": 7.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06704838,
            "VA": -27.0694154,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1099,
            "TYPE": 1,
            "PD": 28.4,
            "QD": 12.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07686988,
            "VA": -15.8680253,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1100,
            "TYPE": 1,
            "PD": 3.3,
            "QD": 4.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08770553,
            "VA": -14.1528593,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1101,
            "TYPE": 1,
            "PD": 109.8,
            "QD": -8.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06444833,
            "VA": -16.090559,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1103,
            "TYPE": 1,
            "PD": 93.8,
            "QD": 14.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01245425,
            "VA": -19.8549472,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1104,
            "TYPE": 1,
            "PD": 166.4,
            "QD": -16.6,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.06725049,
            "VA": -25.6929059,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1105,
            "TYPE": 1,
            "PD": 47.8,
            "QD": 10.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07531218,
            "VA": -25.272192,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1106,
            "TYPE": 1,
            "PD": 71.2,
            "QD": 1.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04761475,
            "VA": -17.3226755,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1107,
            "TYPE": 1,
            "PD": 191.7,
            "QD": -11.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04865728,
            "VA": -45.6749659,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1108,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07762867,
            "VA": -16.6228419,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1109,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07682879,
            "VA": -20.7189564,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1110,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08559098,
            "VA": -15.7835273,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.04211
        },
        {
            "BUS_I": 1112,
            "TYPE": 1,
            "PD": 29.2,
            "QD": 15.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05462105,
            "VA": -11.4377195,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1113,
            "TYPE": 1,
            "PD": 0.5,
            "QD": 7.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07508531,
            "VA": -16.2887097,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1114,
            "TYPE": 1,
            "PD": 5.3,
            "QD": -2.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06004193,
            "VA": -17.7572169,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1115,
            "TYPE": 1,
            "PD": 219.1,
            "QD": 47.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05146332,
            "VA": -22.8447653,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1116,
            "TYPE": 1,
            "PD": 54.9,
            "QD": 11.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05200046,
            "VA": -15.4871631,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1117,
            "TYPE": 1,
            "PD": 29.3,
            "QD": 6.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05215889,
            "VA": -15.4750004,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1118,
            "TYPE": 1,
            "PD": 172.1,
            "QD": 58.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03957289,
            "VA": -19.0091273,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.07769,
            "VMIN": 0.95
        },
        {
            "BUS_I": 1119,
            "TYPE": 1,
            "PD": 22.0,
            "QD": -10.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07201815,
            "VA": -7.25350158,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1120,
            "TYPE": 1,
            "PD": 1.7,
            "QD": -1.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03993712,
            "VA": -21.887268,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.08,
            "VMIN": 0.966667
        },
        {
            "BUS_I": 1121,
            "TYPE": 1,
            "PD": 147.5,
            "QD": 28.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05955619,
            "VA": -14.2833237,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1123,
            "TYPE": 1,
            "PD": 76.6,
            "QD": 3.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06329492,
            "VA": -29.4151446,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1124,
            "TYPE": 1,
            "PD": 78.2,
            "QD": 16.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06308815,
            "VA": -29.4312594,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1125,
            "TYPE": 1,
            "PD": 19.3,
            "QD": 5.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09063536,
            "VA": -15.1475202,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.0914,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1126,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.10460881,
            "VA": -12.688438,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10597,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 1127,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0426247,
            "VA": -18.1041479,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1128,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07446144,
            "VA": -14.6282368,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1129,
            "TYPE": 1,
            "PD": 10.2,
            "QD": 4.9,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06274326,
            "VA": -9.55135592,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1130,
            "TYPE": 1,
            "PD": 39.5,
            "QD": 12.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07710809,
            "VA": -28.5163386,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1131,
            "TYPE": 1,
            "PD": 108.0,
            "QD": 46.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04972467,
            "VA": -27.0644512,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1132,
            "TYPE": 1,
            "PD": 19.1,
            "QD": 1.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03432917,
            "VA": -19.8829339,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.888889
        },
        {
            "BUS_I": 1133,
            "TYPE": 1,
            "PD": 34.4,
            "QD": -4.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07726481,
            "VA": -28.5349362,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09053,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1134,
            "TYPE": 1,
            "PD": 20.7,
            "QD": 3.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07714234,
            "VA": -28.5413244,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09053,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1135,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07375294,
            "VA": -28.7534321,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1136,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07406763,
            "VA": -28.8378725,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1137,
            "TYPE": 1,
            "PD": 86.3,
            "QD": 24.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0779819,
            "VA": -11.5309133,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1138,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0492081,
            "VA": -11.228502,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1139,
            "TYPE": 1,
            "PD": -11.8,
            "QD": -24.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09047526,
            "VA": -1.50326342,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09277,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1140,
            "TYPE": 1,
            "PD": 139.1,
            "QD": 22.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08353618,
            "VA": -14.6432879,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1141,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06965433,
            "VA": -12.4353722,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1142,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05980218,
            "VA": -14.229145,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.977778
        },
        {
            "BUS_I": 1143,
            "TYPE": 1,
            "PD": 92.6,
            "QD": 5.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08257831,
            "VA": -15.0290002,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1144,
            "TYPE": 1,
            "PD": 211.8,
            "QD": 58.4,
            "GS": 0,
            "BS": 80,
            "BUS_AREA": 1,
            "VM": 1.02988998,
            "VA": -27.313806,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1145,
            "TYPE": 1,
            "PD": 58.3,
            "QD": 26.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04819533,
            "VA": -15.6790372,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1146,
            "TYPE": 1,
            "PD": 83.0,
            "QD": 43.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0685722,
            "VA": -3.62559234,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1147,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.09088961,
            "VA": -15.1506279,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09224,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1148,
            "TYPE": 1,
            "PD": 38.5,
            "QD": 18.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06662693,
            "VA": -19.8932411,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08925,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1149,
            "TYPE": 1,
            "PD": 127.8,
            "QD": 11.7,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03914596,
            "VA": -21.1674882,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1150,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05256856,
            "VA": -16.8954762,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.05263
        },
        {
            "BUS_I": 1151,
            "TYPE": 1,
            "PD": 17.1,
            "QD": 8.8,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07476386,
            "VA": -4.3212639,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1152,
            "TYPE": 1,
            "PD": 137.6,
            "QD": 54.3,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05379647,
            "VA": -28.7568519,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1153,
            "TYPE": 1,
            "PD": 48.6,
            "QD": 6.2,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06671509,
            "VA": -17.4620756,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08444,
            "VMIN": 1.00889
        },
        {
            "BUS_I": 1154,
            "TYPE": 1,
            "PD": 88.0,
            "QD": 10.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04401876,
            "VA": -15.9562642,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.0
        },
        {
            "BUS_I": 1155,
            "TYPE": 1,
            "PD": 9.6,
            "QD": -16.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07493847,
            "VA": -12.7357885,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1156,
            "TYPE": 1,
            "PD": 52.4,
            "QD": 15.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06656909,
            "VA": -24.7012759,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1157,
            "TYPE": 1,
            "PD": 20.2,
            "QD": 6.1,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05050906,
            "VA": -25.5798186,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1158,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06270441,
            "VA": -20.5090129,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03364
        },
        {
            "BUS_I": 1159,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08192779,
            "VA": -11.1534889,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1160,
            "TYPE": 1,
            "PD": 4.2,
            "QD": 0.5,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0488256,
            "VA": -26.0381036,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1161,
            "TYPE": 1,
            "PD": 59.3,
            "QD": -3.6,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.08774539,
            "VA": -16.3308429,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.09235,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1162,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04211089,
            "VA": -7.16880008,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1163,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.06288774,
            "VA": -5.29233572,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.10526,
            "VMIN": 1.03947
        },
        {
            "BUS_I": 1164,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04718502,
            "VA": -26.5128841,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1165,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05741012,
            "VA": -26.0656376,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 1.00444
        },
        {
            "BUS_I": 1166,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.07458295,
            "VA": -12.3072468,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.933333
        },
        {
            "BUS_I": 1167,
            "TYPE": 1,
            "PD": 78.2,
            "QD": 28.4,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 0.999678669,
            "VA": -9.40387215,
            "BASE_KV": 225,
            "ZONE": 1,
            "VMAX": 1.08889,
            "VMIN": 0.986667
        },
        {
            "BUS_I": 1168,
            "TYPE": 1,
            "PD": 85.2,
            "QD": 35.5,
