{
    "General": [
        {
            "baseMVA": 100
        }
    ],
    "Bus": [
        {
            "BUS_I": 1,
            "TYPE": 1,
            "PD": 378.4,
            "QD": 98.5,
            "GS": 0.0,
            "BS": 16.61,
            "BUS_AREA": 0,
            "VM": 1.007206,
            "VA": -36.856998,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031734,
            "VA": -12.028001,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3,
            "TYPE": 1,
            "PD": 151.0,
            "QD": 48.8,
            "GS": 0.0,
            "BS": 4.69,
            "BUS_AREA": 0,
            "VM": 1.017843,
            "VA": -21.794234,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4,
            "TYPE": 1,
            "PD": 171.41,
            "QD": 23.4,
            "GS": 0.0,
            "BS": 2.1,
            "BUS_AREA": 0,
            "VM": 1.020147,
            "VA": -7.224254,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5,
            "TYPE": 1,
            "PD": 45.95,
            "QD": 14.0,
            "GS": 0.0,
            "BS": 13.34,
            "BUS_AREA": 0,
            "VM": 0.989775,
            "VA": -49.871783,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.038476,
            "VA": -42.240491,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7,
            "TYPE": 1,
            "PD": 31.03,
            "QD": 10.3,
            "GS": 0.0,
            "BS": 0.65,
            "BUS_AREA": 0,
            "VM": 0.96914,
            "VA": -36.181195,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 8,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.023005,
            "VA": -20.771666,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 9,
            "TYPE": 1,
            "PD": 14.3,
            "QD": 2.0,
            "GS": 0.0,
            "BS": 1.91,
            "BUS_AREA": 0,
            "VM": 1.032658,
            "VA": -3.651312,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 10,
            "TYPE": 1,
            "PD": 134.0,
            "QD": 24.7,
            "GS": 0.0,
            "BS": 12.44,
            "BUS_AREA": 0,
            "VM": 1.033477,
            "VA": -24.645036,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 11,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.965112,
            "VA": -31.467815,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 12,
            "TYPE": 1,
            "PD": -6.11,
            "QD": 2.0,
            "GS": 0.0,
            "BS": 0.47,
            "BUS_AREA": 0,
            "VM": 1.034508,
            "VA": -26.383988,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 13,
            "TYPE": 1,
            "PD": -22.74,
            "QD": -8.32,
            "GS": 0.0,
            "BS": 6.5,
            "BUS_AREA": 0,
            "VM": 1.013859,
            "VA": -48.74904,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 14,
            "TYPE": 1,
            "PD": 13.5,
            "QD": 14.8,
            "GS": 0.0,
            "BS": 132.435168,
            "BUS_AREA": 0,
            "VM": 1.14146,
            "VA": -21.558785,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 15,
            "TYPE": 1,
            "PD": 59.67,
            "QD": 26.7,
            "GS": 0.0,
            "BS": 12.84,
            "BUS_AREA": 0,
            "VM": 1.02165,
            "VA": -48.932223,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 16,
            "TYPE": 1,
            "PD": 30.6,
            "QD": 4.3,
            "GS": 0.0,
            "BS": 5.15,
            "BUS_AREA": 0,
            "VM": 1.032431,
            "VA": 6.063256,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 17,
            "TYPE": 1,
            "PD": 67.68,
            "QD": 12.1,
            "GS": 0.0,
            "BS": 2.18,
            "BUS_AREA": 0,
            "VM": 1.010381,
            "VA": 6.154063,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 18,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.026728,
            "VA": 18.107815,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 19,
            "TYPE": 1,
            "PD": 25.33,
            "QD": 7.5,
            "GS": 0.0,
            "BS": 2.39,
            "BUS_AREA": 0,
            "VM": 1.005109,
            "VA": -38.460832,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 20,
            "TYPE": 1,
            "PD": 1.4,
            "QD": 0.2,
            "GS": 0.0,
            "BS": 4.93,
            "BUS_AREA": 0,
            "VM": 1.024517,
            "VA": 6.675769,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 21,
            "TYPE": 1,
            "PD": 161.2,
            "QD": 39.3,
            "GS": 0.0,
            "BS": 30.71,
            "BUS_AREA": 0,
            "VM": 1.031479,
            "VA": -22.305911,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 22,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.85,
            "BUS_AREA": 0,
            "VM": 1.031644,
            "VA": -18.751971,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 23,
            "TYPE": 1,
            "PD": 19.62,
            "QD": 7.1,
            "GS": 0.0,
            "BS": 1.15,
            "BUS_AREA": 0,
            "VM": 1.024755,
            "VA": -25.628654,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 24,
            "TYPE": 1,
            "PD": 17.22,
            "QD": 5.7,
            "GS": 0.0,
            "BS": 1.22,
            "BUS_AREA": 0,
            "VM": 0.960802,
            "VA": -32.296073,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 25,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.028526,
            "VA": 12.404601,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 26,
            "TYPE": 1,
            "PD": 167.3,
            "QD": 54.8,
            "GS": 0.0,
            "BS": 110.54,
            "BUS_AREA": 0,
            "VM": 1.029582,
            "VA": -3.339851,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 27,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 14.82,
            "BUS_AREA": 0,
            "VM": 1.085434,
            "VA": 13.448823,
            "BASE_KV": 380,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 28,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.004931,
            "VA": -31.840868,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 29,
            "TYPE": 1,
            "PD": 152.9,
            "QD": 49.4,
            "GS": 0.0,
            "BS": 27.65,
            "BUS_AREA": 0,
            "VM": 1.004602,
            "VA": -13.569928,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 30,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.56,
            "BUS_AREA": 0,
            "VM": 1.023518,
            "VA": -29.715225,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 31,
            "TYPE": 1,
            "PD": 69.68,
            "QD": 43.2,
            "GS": 0.0,
            "BS": 6.3,
            "BUS_AREA": 0,
            "VM": 0.905716,
            "VA": -35.509144,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 32,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.003223,
            "VA": -43.014699,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 33,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.026534,
            "VA": -38.549418,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 34,
            "TYPE": 1,
            "PD": 13.52,
            "QD": 4.9,
            "GS": 0.0,
            "BS": 1.8,
            "BUS_AREA": 0,
            "VM": 1.028523,
            "VA": -24.559588,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 35,
            "TYPE": 1,
            "PD": 10.51,
            "QD": 3.5,
            "GS": 0.0,
            "BS": 0.31,
            "BUS_AREA": 0,
            "VM": 1.026497,
            "VA": -36.721451,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 36,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.12,
            "BS": 15.34,
            "BUS_AREA": 0,
            "VM": 1.045193,
            "VA": -21.272765,
            "BASE_KV": 220,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 37,
            "TYPE": 1,
            "PD": 9.21,
            "QD": 2.6,
            "GS": 0.0,
            "BS": 2.0,
            "BUS_AREA": 0,
            "VM": 0.972198,
            "VA": -29.508765,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 38,
            "TYPE": 1,
            "PD": 42.75,
            "QD": 12.8,
            "GS": 0.0,
            "BS": 13.3,
            "BUS_AREA": 0,
            "VM": 1.022868,
            "VA": 25.558732,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 39,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.003511,
            "VA": -38.297997,
            "BASE_KV": 150,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 40,
            "TYPE": 1,
            "PD": 16.02,
            "QD": 4.54,
            "GS": 0.0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 0.999097,
            "VA": -31.840826,
            "BASE_KV": 110,
            "ZONE": 23,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 41,
            "TYPE": 1,
            "PD": 27.9,
            "QD": 4.0,
            "GS": 0.0,
            "BS": 4.23,
            "BUS_AREA": 0,
            "VM": 1.008625,
            "VA": -8.828964,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 42,
            "TYPE": 1,
            "PD": 20.82,
            "QD": 7.9,
            "GS": 0.0,
            "BS": 26.89,
            "BUS_AREA": 0,
            "VM": 1.042404,
            "VA": -49.184531,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 43,
            "TYPE": 1,
            "PD": 12.6,
            "QD": 1.8,
            "GS": 0.0,
            "BS": 2.03,
            "BUS_AREA": 0,
            "VM": 1.028739,
            "VA": -15.907171,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 44,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.27,
            "BUS_AREA": 0,
            "VM": 1.040868,
            "VA": -22.52467,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 45,
            "TYPE": 1,
            "PD": 10.11,
            "QD": 3.7,
            "GS": 0.0,
            "BS": 0.81,
            "BUS_AREA": 0,
            "VM": 1.048003,
            "VA": -25.286846,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 46,
            "TYPE": 1,
            "PD": 10.01,
            "QD": 2.7,
            "GS": 0.0,
            "BS": 1.14,
            "BUS_AREA": 0,
            "VM": 0.958698,
            "VA": -29.319698,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 47,
            "TYPE": 1,
            "PD": 6.31,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.67,
            "BUS_AREA": 0,
            "VM": 0.985859,
            "VA": -27.824727,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 48,
            "TYPE": 1,
            "PD": 2.9,
            "QD": 0.9,
            "GS": 0.0,
            "BS": 0.6,
            "BUS_AREA": 0,
            "VM": 1.045484,
            "VA": -26.609146,
            "BASE_KV": 110,
            "ZONE": 15,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 49,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.020323,
            "VA": -36.088357,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 50,
            "TYPE": 1,
            "PD": 48.8,
            "QD": 6.9,
            "GS": 0.0,
            "BS": 8.71,
            "BUS_AREA": 0,
            "VM": 1.025009,
            "VA": -4.460831,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 51,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.006665,
            "VA": -48.120109,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 52,
            "TYPE": 1,
            "PD": 127.6,
            "QD": 31.8,
            "GS": 0.0,
            "BS": 20.51,
            "BUS_AREA": 0,
            "VM": 1.017252,
            "VA": 0.511391,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 53,
            "TYPE": 1,
            "PD": 48.65,
            "QD": 16.1,
            "GS": 0.0,
            "BS": 7.14,
            "BUS_AREA": 0,
            "VM": 1.053406,
            "VA": -9.368997,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 54,
            "TYPE": 1,
            "PD": 110.5,
            "QD": -26.8,
            "GS": 0.0,
            "BS": 16.37,
            "BUS_AREA": 0,
            "VM": 1.023883,
            "VA": -35.660013,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 55,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.23,
            "BUS_AREA": 0,
            "VM": 0.99682,
            "VA": 9.004928,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 56,
            "TYPE": 1,
            "PD": 140.0,
            "QD": 79.7,
            "GS": 0.0,
            "BS": 6.5,
            "BUS_AREA": 0,
            "VM": 1.010606,
            "VA": -16.919749,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 57,
            "TYPE": 1,
            "PD": 21.6,
            "QD": 3.0,
            "GS": 0.0,
            "BS": 3.54,
            "BUS_AREA": 0,
            "VM": 1.006533,
            "VA": -9.693767,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 58,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.31,
            "BUS_AREA": 0,
            "VM": 1.027113,
            "VA": -22.181789,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 59,
            "TYPE": 1,
            "PD": 119.2,
            "QD": 20.7,
            "GS": 0.0,
            "BS": 3.31,
            "BUS_AREA": 0,
            "VM": 1.026698,
            "VA": -24.169412,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 60,
            "TYPE": 1,
            "PD": 0.24,
            "QD": -1.66,
            "GS": 0.0,
            "BS": 0.65,
            "BUS_AREA": 0,
            "VM": 1.024291,
            "VA": -19.933148,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 61,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 58.57,
            "BUS_AREA": 0,
            "VM": 1.092743,
            "VA": 45.900184,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 62,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.34,
            "BUS_AREA": 0,
            "VM": 0.970166,
            "VA": -27.705319,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 63,
            "TYPE": 1,
            "PD": 187.9,
            "QD": 110.2,
            "GS": 0.0,
            "BS": 21.25,
            "BUS_AREA": 0,
            "VM": 1.020254,
            "VA": 5.462635,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 64,
            "TYPE": 1,
            "PD": 14.92,
            "QD": 5.5,
            "GS": 0.0,
            "BS": 1.31,
            "BUS_AREA": 0,
            "VM": 1.058218,
            "VA": -24.075639,
            "BASE_KV": 110,
            "ZONE": 15,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 65,
            "TYPE": 1,
            "PD": -18.52,
            "QD": 6.1,
            "GS": 0.0,
            "BS": 0.79,
            "BUS_AREA": 0,
            "VM": 0.920443,
            "VA": -33.979065,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 66,
            "TYPE": 1,
            "PD": 4.61,
            "QD": 1.7,
            "GS": 0.0,
            "BS": 2.32,
            "BUS_AREA": 0,
            "VM": 1.07583,
            "VA": -17.389672,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 67,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.099501,
            "BS": 82.133595,
            "BUS_AREA": 0,
            "VM": 1.076797,
            "VA": -22.668386,
            "BASE_KV": 380,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 68,
            "TYPE": 1,
            "PD": 10.81,
            "QD": 5.1,
            "GS": 0.0,
            "BS": 1.09,
            "BUS_AREA": 0,
            "VM": 0.932272,
            "VA": -32.555245,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 69,
            "TYPE": 1,
            "PD": 62.87,
            "QD": 20.5,
            "GS": 0.0,
            "BS": 1.15,
            "BUS_AREA": 0,
            "VM": 1.016399,
            "VA": -0.749163,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 70,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.64,
            "BUS_AREA": 0,
            "VM": 1.021842,
            "VA": -7.278252,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 71,
            "TYPE": 1,
            "PD": 126.3,
            "QD": 42.4,
            "GS": 0.0,
            "BS": 55.24,
            "BUS_AREA": 0,
            "VM": 1.045653,
            "VA": 2.671707,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 72,
            "TYPE": 1,
            "PD": 6.91,
            "QD": -4.6,
            "GS": 0.0,
            "BS": 5.75,
            "BUS_AREA": 0,
            "VM": 1.007342,
            "VA": -41.162683,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 73,
            "TYPE": 1,
            "PD": 15.72,
            "QD": 5.2,
            "GS": 0.0,
            "BS": 0.11,
            "BUS_AREA": 0,
            "VM": 1.011319,
            "VA": -38.957605,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 74,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048486,
            "VA": -29.24882,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 75,
            "TYPE": 1,
            "PD": 38.74,
            "QD": 6.1,
            "GS": 0.0,
            "BS": 1.17,
            "BUS_AREA": 0,
            "VM": 1.019038,
            "VA": -53.244715,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 76,
            "TYPE": 1,
            "PD": 22.13,
            "QD": 10.7,
            "GS": 0.0,
            "BS": 14.21,
            "BUS_AREA": 0,
            "VM": 1.022914,
            "VA": 25.568654,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 77,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.73,
            "BUS_AREA": 0,
            "VM": 1.006664,
            "VA": -49.599091,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 78,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.83,
            "BUS_AREA": 0,
            "VM": 0.981839,
            "VA": -20.873081,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 79,
            "TYPE": 1,
            "PD": 138.8,
            "QD": 136.7,
            "GS": 0.0,
            "BS": 8.76,
            "BUS_AREA": 0,
            "VM": 1.014386,
            "VA": 13.838092,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 80,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.068393,
            "VA": -26.943073,
            "BASE_KV": 220,
            "ZONE": 23,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 81,
            "TYPE": 1,
            "PD": 67.76,
            "QD": 19.18,
            "GS": 0.0,
            "BS": 1.47,
            "BUS_AREA": 0,
            "VM": 1.010926,
            "VA": 61.408155,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 82,
            "TYPE": 1,
            "PD": 22.02,
            "QD": 5.1,
            "GS": 0.0,
            "BS": 0.69,
            "BUS_AREA": 0,
            "VM": 1.03239,
            "VA": -34.385172,
            "BASE_KV": 110,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 83,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 6.62,
            "BUS_AREA": 0,
            "VM": 0.980327,
            "VA": 13.445474,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 84,
            "TYPE": 1,
            "PD": 1.0,
            "QD": 0.3,
            "GS": 0.0,
            "BS": 0.19,
            "BUS_AREA": 0,
            "VM": 1.018715,
            "VA": -30.235601,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 85,
            "TYPE": 1,
            "PD": 20.9,
            "QD": 3.0,
            "GS": 0.0,
            "BS": 5.74,
            "BUS_AREA": 0,
            "VM": 1.022071,
            "VA": 16.413645,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 86,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.12,
            "BUS_AREA": 0,
            "VM": 1.051084,
            "VA": -24.673587,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 87,
            "TYPE": 1,
            "PD": 21.52,
            "QD": 5.1,
            "GS": 0.0,
            "BS": 0.5,
            "BUS_AREA": 0,
            "VM": 1.01789,
            "VA": -15.037836,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 88,
            "TYPE": 1,
            "PD": 71.98,
            "QD": 28.8,
            "GS": 0.0,
            "BS": 11.0,
            "BUS_AREA": 0,
            "VM": 1.006747,
            "VA": -37.071358,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 89,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.199111,
            "BS": 4.530599,
            "BUS_AREA": 0,
            "VM": 0.991009,
            "VA": -5.004163,
            "BASE_KV": 380,
            "ZONE": 2,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 90,
            "TYPE": 1,
            "PD": 363.25,
            "QD": 115.39,
            "GS": 0.0,
            "BS": 3.95,
            "BUS_AREA": 0,
            "VM": 1.042035,
            "VA": -27.99494,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 91,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.02,
            "BUS_AREA": 0,
            "VM": 1.027005,
            "VA": 0.21051,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 92,
            "TYPE": 1,
            "PD": 192.9,
            "QD": 73.3,
            "GS": 0.0,
            "BS": 20.75,
            "BUS_AREA": 0,
            "VM": 1.022158,
            "VA": 3.828439,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 93,
            "TYPE": 1,
            "PD": 17.52,
            "QD": 6.3,
            "GS": 0.0,
            "BS": 0.26,
            "BUS_AREA": 0,
            "VM": 1.059099,
            "VA": -21.280687,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 94,
            "TYPE": 1,
            "PD": 33.14,
            "QD": 12.0,
            "GS": 0.0,
            "BS": 0.65,
            "BUS_AREA": 0,
            "VM": 1.007744,
            "VA": -25.49367,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 95,
            "TYPE": 1,
            "PD": 40.45,
            "QD": 25.0,
            "GS": 0.0,
            "BS": 9.82,
            "BUS_AREA": 0,
            "VM": 0.980011,
            "VA": -30.352301,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 96,
            "TYPE": 1,
            "PD": 193.17,
            "QD": 53.37,
            "GS": 0.0,
            "BS": 4.58,
            "BUS_AREA": 0,
            "VM": 1.036787,
            "VA": -15.459067,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 97,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 9.38,
            "BUS_AREA": 0,
            "VM": 1.053303,
            "VA": 2.669719,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 98,
            "TYPE": 1,
            "PD": 90.7,
            "QD": 25.5,
            "GS": 0.0,
            "BS": 3.11,
            "BUS_AREA": 0,
            "VM": 1.048113,
            "VA": -2.631892,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 99,
            "TYPE": 1,
            "PD": 176.3,
            "QD": -58.9,
            "GS": 0.0,
            "BS": 24.77,
            "BUS_AREA": 0,
            "VM": 1.02505,
            "VA": -33.267073,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 100,
            "TYPE": 1,
            "PD": 35.94,
            "QD": 22.3,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.033873,
            "VA": -29.927627,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 101,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.29,
            "BUS_AREA": 0,
            "VM": 0.964847,
            "VA": -31.479281,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 102,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 3.77,
            "BUS_AREA": 0,
            "VM": 1.004007,
            "VA": -50.623198,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 103,
            "TYPE": 1,
            "PD": 65.07,
            "QD": 40.3,
            "GS": 0.0,
            "BS": 5.43,
            "BUS_AREA": 0,
            "VM": 0.992015,
            "VA": -34.266143,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 104,
            "TYPE": 1,
            "PD": 51.36,
            "QD": -8.8,
            "GS": 0.0,
            "BS": 2.15,
            "BUS_AREA": 0,
            "VM": 0.965443,
            "VA": -55.943839,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 105,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 82.55,
            "BUS_AREA": 0,
            "VM": 1.036504,
            "VA": -34.250878,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 106,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 31.19,
            "BUS_AREA": 0,
            "VM": 1.162506,
            "VA": -22.492638,
            "BASE_KV": 380,
            "ZONE": 23,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 107,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.083135,
            "VA": 41.615508,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 108,
            "TYPE": 1,
            "PD": 3.8,
            "QD": 1.3,
            "GS": 0.0,
            "BS": 0.4,
            "BUS_AREA": 0,
            "VM": 1.005191,
            "VA": -17.950996,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 109,
            "TYPE": 1,
            "PD": 137.0,
            "QD": 19.5,
            "GS": 0.0,
            "BS": 4.9,
            "BUS_AREA": 0,
            "VM": 1.004858,
            "VA": -11.902933,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 110,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.994253,
            "VA": -32.082481,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 111,
            "TYPE": 1,
            "PD": 61.07,
            "QD": 36.0,
            "GS": 0.0,
            "BS": 3.09,
            "BUS_AREA": 0,
            "VM": 1.049848,
            "VA": -22.296332,
            "BASE_KV": 220,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 112,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 3.24,
            "BUS_AREA": 0,
            "VM": 1.030495,
            "VA": -9.592049,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 113,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 6.532711,
            "BUS_AREA": 0,
            "VM": 1.027407,
            "VA": -14.491581,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 114,
            "TYPE": 1,
            "PD": 55.7,
            "QD": 7.9,
            "GS": 0.0,
            "BS": 4.21,
            "BUS_AREA": 0,
            "VM": 1.026508,
            "VA": 9.781802,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 115,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.21,
            "BUS_AREA": 0,
            "VM": 1.062005,
            "VA": -20.086677,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 116,
            "TYPE": 1,
            "PD": 1.8,
            "QD": 0.7,
            "GS": 0.0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.037818,
            "VA": -21.171048,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 117,
            "TYPE": 1,
            "PD": 40.04,
            "QD": 16.0,
            "GS": 0.0,
            "BS": 0.52,
            "BUS_AREA": 0,
            "VM": 1.002542,
            "VA": -24.312333,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 118,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 36.562834,
            "BUS_AREA": 0,
            "VM": 1.023863,
            "VA": -11.320452,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 119,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 1.066627,
            "VA": -21.228028,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 120,
            "TYPE": 1,
            "PD": 140.6,
            "QD": 20.1,
            "GS": 0.0,
            "BS": 13.81,
            "BUS_AREA": 0,
            "VM": 1.017689,
            "VA": -24.512143,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 121,
            "TYPE": 1,
            "PD": 45.15,
            "QD": 14.1,
            "GS": 0.0,
            "BS": 0.19,
            "BUS_AREA": 0,
            "VM": 1.061687,
            "VA": -25.751773,
            "BASE_KV": 110,
            "ZONE": 15,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 122,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 5.75,
            "BUS_AREA": 0,
            "VM": 1.002609,
            "VA": 8.035022,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 123,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041503,
            "VA": -19.868767,
            "BASE_KV": 220,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 124,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.077112,
            "VA": 8.310105,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 125,
            "TYPE": 1,
            "PD": 3.42,
            "QD": 2.68,
            "GS": 0.0,
            "BS": 1.46,
            "BUS_AREA": 0,
            "VM": 1.022215,
            "VA": -19.969192,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 126,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.64,
            "BUS_AREA": 0,
            "VM": 1.009839,
            "VA": 3.639019,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 127,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.3,
            "BUS_AREA": 0,
            "VM": 1.021779,
            "VA": -28.832789,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 128,
            "TYPE": 1,
            "PD": 23.73,
            "QD": 12.7,
            "GS": 0.0,
            "BS": 0.52,
            "BUS_AREA": 0,
            "VM": 1.015182,
            "VA": -16.413952,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 129,
            "TYPE": 1,
            "PD": 121.9,
            "QD": 7.4,
            "GS": 0.0,
            "BS": 1.34,
            "BUS_AREA": 0,
            "VM": 1.019572,
            "VA": -12.355618,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 130,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.135375,
            "BS": 47.750675,
            "BUS_AREA": 0,
            "VM": 1.057946,
            "VA": -47.3148,
            "BASE_KV": 380,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 131,
            "TYPE": 1,
            "PD": 47.35,
            "QD": 16.4,
            "GS": 0.0,
            "BS": 4.08,
            "BUS_AREA": 0,
            "VM": 1.03239,
            "VA": -40.262984,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 132,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 21.39,
            "BUS_AREA": 0,
            "VM": 1.062408,
            "VA": -43.935749,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 133,
            "TYPE": 1,
            "PD": 38.14,
            "QD": 12.5,
            "GS": 0.0,
            "BS": 6.28,
            "BUS_AREA": 0,
            "VM": 1.020783,
            "VA": 2.35489,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 134,
            "TYPE": 1,
            "PD": 54.2,
            "QD": 7.8,
            "GS": 0.0,
            "BS": 94.9,
            "BUS_AREA": 0,
            "VM": 1.012932,
            "VA": 6.186446,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 135,
            "TYPE": 1,
            "PD": 130.6,
            "QD": 84.9,
            "GS": 0.0,
            "BS": 4.22,
            "BUS_AREA": 0,
            "VM": 1.021481,
            "VA": -22.444323,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 136,
            "TYPE": 1,
            "PD": 7.91,
            "QD": 2.6,
            "GS": 0.0,
            "BS": 0.74,
            "BUS_AREA": 0,
            "VM": 1.006509,
            "VA": -36.386405,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 137,
            "TYPE": 1,
            "PD": 42.1,
            "QD": 74.61,
            "GS": 0.0,
            "BS": 37.58,
            "BUS_AREA": 0,
            "VM": 1.003064,
            "VA": 61.688917,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 138,
            "TYPE": 1,
            "PD": -75.38,
            "QD": 7.8,
            "GS": 0.0,
            "BS": 29.9,
            "BUS_AREA": 0,
            "VM": 1.067481,
            "VA": -41.992026,
            "BASE_KV": 380,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 139,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 36.92,
            "BUS_AREA": 0,
            "VM": 1.013268,
            "VA": 16.764642,
            "BASE_KV": 380,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 140,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.14,
            "BUS_AREA": 0,
            "VM": 1.027453,
            "VA": 17.039361,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 141,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.050716,
            "VA": -2.165585,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 142,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.042299,
            "VA": -30.404497,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 143,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.022343,
            "VA": 3.87531,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 144,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 98.53,
            "BUS_AREA": 0,
            "VM": 1.063798,
            "VA": 18.932224,
            "BASE_KV": 380,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 145,
            "TYPE": 1,
            "PD": 38.34,
            "QD": 5.6,
            "GS": 0.0,
            "BS": 7.64,
            "BUS_AREA": 0,
            "VM": 1.038236,
            "VA": -8.964288,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 146,
            "TYPE": 1,
            "PD": 269.6,
            "QD": 65.7,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.085135,
            "VA": -25.638373,
            "BASE_KV": 120,
            "ZONE": 20,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 147,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.058041,
            "VA": -13.496004,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 148,
            "TYPE": 1,
            "PD": 32.34,
            "QD": 12.0,
            "GS": 0.0,
            "BS": 6.1,
            "BUS_AREA": 0,
            "VM": 1.034625,
            "VA": -8.217967,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 149,
            "TYPE": 1,
            "PD": 100.1,
            "QD": 45.1,
            "GS": 0.0,
            "BS": 1.11,
            "BUS_AREA": 0,
            "VM": 1.021632,
            "VA": -40.902503,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 150,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.062129,
            "VA": 2.399597,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 151,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.013748,
            "VA": -24.076149,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 152,
            "TYPE": 1,
            "PD": 7.0,
            "QD": 1.0,
            "GS": 0.0,
            "BS": 4.69,
            "BUS_AREA": 0,
            "VM": 1.050332,
            "VA": -5.822456,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 153,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.56,
            "BUS_AREA": 0,
            "VM": 1.020345,
            "VA": -28.197731,
            "BASE_KV": 150,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 154,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.29,
            "BUS_AREA": 0,
            "VM": 1.016529,
            "VA": -40.246021,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 155,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.7,
            "BUS_AREA": 0,
            "VM": 1.019829,
            "VA": -29.30153,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 156,
            "TYPE": 1,
            "PD": 40.34,
            "QD": 25.0,
            "GS": 0.0,
            "BS": 1.14,
            "BUS_AREA": 0,
            "VM": 0.953098,
            "VA": -31.912298,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 157,
            "TYPE": 1,
            "PD": 9.21,
            "QD": 3.3,
            "GS": 0.0,
            "BS": 1.2,
            "BUS_AREA": 0,
            "VM": 1.01451,
            "VA": -13.069704,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 158,
            "TYPE": 1,
            "PD": 166.0,
            "QD": 60.3,
            "GS": 0.0,
            "BS": 0.57,
            "BUS_AREA": 0,
            "VM": 1.01467,
            "VA": 6.148661,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 159,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.021326,
            "VA": -29.687582,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 160,
            "TYPE": 1,
            "PD": 79.4,
            "QD": 11.3,
            "GS": 0.0,
            "BS": 4.92,
            "BUS_AREA": 0,
            "VM": 1.031014,
            "VA": 0.809761,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 161,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.16,
            "BUS_AREA": 0,
            "VM": 1.091016,
            "VA": -27.88035,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 162,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 66.65,
            "BUS_AREA": 0,
            "VM": 1.052312,
            "VA": -15.685671,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 163,
            "TYPE": 1,
            "PD": 147.76,
            "QD": 32.73,
            "GS": 0.0,
            "BS": 8.34,
            "BUS_AREA": 0,
            "VM": 1.045445,
            "VA": -10.873592,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 164,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 5.17,
            "BUS_AREA": 0,
            "VM": 1.02082,
            "VA": -1.152459,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 165,
            "TYPE": 1,
            "PD": 26.8,
            "QD": -3.7,
            "GS": 0.0,
            "BS": 51.261678,
            "BUS_AREA": 0,
            "VM": 1.073155,
            "VA": -24.141412,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 166,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040747,
            "VA": 11.781552,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 167,
            "TYPE": 1,
            "PD": 257.5,
            "QD": 131.1,
            "GS": 0.0,
            "BS": 1.08,
            "BUS_AREA": 0,
            "VM": 1.031121,
            "VA": -4.856472,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 168,
            "TYPE": 1,
            "PD": 16.7,
            "QD": 2.4,
            "GS": 0.0,
            "BS": 6.09,
            "BUS_AREA": 0,
            "VM": 1.033177,
            "VA": 12.044899,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 169,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.91,
            "BUS_AREA": 0,
            "VM": 1.045543,
            "VA": -29.415558,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 170,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.35,
            "BUS_AREA": 0,
            "VM": 1.011462,
            "VA": 34.762397,
            "BASE_KV": 220,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 171,
            "TYPE": 1,
            "PD": 100.8,
            "QD": 13.2,
            "GS": 0.0,
            "BS": 5.24,
            "BUS_AREA": 0,
            "VM": 1.061976,
            "VA": -25.502124,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 172,
            "TYPE": 1,
            "PD": 111.7,
            "QD": 10.96,
            "GS": 0.0,
            "BS": 4.22,
            "BUS_AREA": 0,
            "VM": 1.010114,
            "VA": -47.141199,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 173,
            "TYPE": 1,
            "PD": 90.38,
            "QD": -5.05,
            "GS": 0.0,
            "BS": 8.49,
            "BUS_AREA": 0,
            "VM": 1.054447,
            "VA": 14.634452,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 174,
            "TYPE": 1,
            "PD": 370.5,
            "QD": -17.0,
            "GS": 0.0,
            "BS": 9.91,
            "BUS_AREA": 0,
            "VM": 1.071451,
            "VA": -28.241418,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 175,
            "TYPE": 1,
            "PD": 9.91,
            "QD": 3.2,
            "GS": 0.0,
            "BS": 0.67,
            "BUS_AREA": 0,
            "VM": 1.003654,
            "VA": -41.36559,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 176,
            "TYPE": 1,
            "PD": -0.69,
            "QD": -5.46,
            "GS": 0.0,
            "BS": 5.07,
            "BUS_AREA": 0,
            "VM": 1.040842,
            "VA": -28.533618,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 177,
            "TYPE": 1,
            "PD": 94.9,
            "QD": 36.2,
            "GS": 0.0,
            "BS": 16.46,
            "BUS_AREA": 0,
            "VM": 0.969767,
            "VA": -43.357076,
            "BASE_KV": 220,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 178,
            "TYPE": 1,
            "PD": 81.09,
            "QD": 48.0,
            "GS": 0.0,
            "BS": 0.03,
            "BUS_AREA": 0,
            "VM": 1.013199,
            "VA": -30.419221,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 179,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043661,
            "VA": -50.052119,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 180,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.54,
            "BUS_AREA": 0,
            "VM": 1.02953,
            "VA": -28.102331,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 181,
            "TYPE": 1,
            "PD": 54.96,
            "QD": 16.9,
            "GS": 0.0,
            "BS": 3.37,
            "BUS_AREA": 0,
            "VM": 1.040515,
            "VA": -39.643018,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 182,
            "TYPE": 1,
            "PD": 19.32,
            "QD": 26.0,
            "GS": 0.0,
            "BS": 0.69,
            "BUS_AREA": 0,
            "VM": 1.03553,
            "VA": 39.324365,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 183,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.83,
            "BUS_AREA": 0,
            "VM": 1.031452,
            "VA": -29.237157,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 184,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.42,
            "BUS_AREA": 0,
            "VM": 1.037524,
            "VA": -12.250638,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 185,
            "TYPE": 1,
            "PD": 20.9,
            "QD": 3.0,
            "GS": 0.0,
            "BS": 4.11,
            "BUS_AREA": 0,
            "VM": 1.007995,
            "VA": -7.232267,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 186,
            "TYPE": 1,
            "PD": 19.92,
            "QD": 6.6,
            "GS": 0.0,
            "BS": 0.56,
            "BUS_AREA": 0,
            "VM": 1.009472,
            "VA": -30.519212,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 187,
            "TYPE": 1,
            "PD": 57.16,
            "QD": 2.0,
            "GS": 0.0,
            "BS": 1.48,
            "BUS_AREA": 0,
            "VM": 1.002263,
            "VA": -38.456187,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 188,
            "TYPE": 1,
            "PD": 36.84,
            "QD": 13.9,
            "GS": 0.0,
            "BS": 3.3,
            "BUS_AREA": 0,
            "VM": 1.015193,
            "VA": -19.834342,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 189,
            "TYPE": 1,
            "PD": -15.04,
            "QD": -5.12,
            "GS": 0.0,
            "BS": 0.43,
            "BUS_AREA": 0,
            "VM": 1.001228,
            "VA": -27.784349,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 190,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.025544,
            "VA": -21.44389,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 191,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 14.19,
            "BUS_AREA": 0,
            "VM": 1.016435,
            "VA": -36.476155,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 192,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048355,
            "VA": 66.012239,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 193,
            "TYPE": 1,
            "PD": 119.9,
            "QD": 3.7,
            "GS": 0.0,
            "BS": 3.33,
            "BUS_AREA": 0,
            "VM": 1.031896,
            "VA": 24.418857,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 194,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.02931,
            "VA": 13.231568,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 195,
            "TYPE": 1,
            "PD": 73.14,
            "QD": 21.55,
            "GS": 0.0,
            "BS": 8.52,
            "BUS_AREA": 0,
            "VM": 1.048915,
            "VA": -9.187839,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 196,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 12.48,
            "BUS_AREA": 0,
            "VM": 1.069098,
            "VA": -26.717314,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 197,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.099985,
            "VA": 44.827022,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 198,
            "TYPE": 1,
            "PD": 39.74,
            "QD": 11.8,
            "GS": 0.0,
            "BS": 1.44,
            "BUS_AREA": 0,
            "VM": 1.011257,
            "VA": -16.658556,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 199,
            "TYPE": 1,
            "PD": 86.8,
            "QD": 28.4,
            "GS": 0.0,
            "BS": 1.34,
            "BUS_AREA": 0,
            "VM": 1.017154,
            "VA": 0.540558,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 200,
            "TYPE": 1,
            "PD": 22.42,
            "QD": 2.1,
            "GS": 0.0,
            "BS": 0.19,
            "BUS_AREA": 0,
            "VM": 1.010977,
            "VA": 61.566699,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 201,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.01914,
            "VA": -51.449761,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 202,
            "TYPE": 1,
            "PD": 110.9,
            "QD": 32.7,
            "GS": 0.0,
            "BS": 15.4,
            "BUS_AREA": 0,
            "VM": 1.028758,
            "VA": -0.941811,
            "BASE_KV": 220,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 203,
            "TYPE": 1,
            "PD": 18.2,
            "QD": 2.6,
            "GS": 0.0,
            "BS": 12.38,
            "BUS_AREA": 0,
            "VM": 1.034855,
            "VA": 13.22078,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 204,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.181549,
            "BS": 14.690889,
            "BUS_AREA": 0,
            "VM": 1.054685,
            "VA": -23.538774,
            "BASE_KV": 220,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 205,
            "TYPE": 1,
            "PD": 46.15,
            "QD": 18.2,
            "GS": 0.0,
            "BS": 1.29,
            "BUS_AREA": 0,
            "VM": 1.017882,
            "VA": 4.444704,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 206,
            "TYPE": 1,
            "PD": 34.04,
            "QD": 12.3,
            "GS": 0.0,
            "BS": 0.23,
            "BUS_AREA": 0,
            "VM": 1.062901,
            "VA": -21.256948,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 207,
            "TYPE": 1,
            "PD": 321.98,
            "QD": 84.4,
            "GS": 0.0,
            "BS": 1.34,
            "BUS_AREA": 0,
            "VM": 1.021352,
            "VA": -13.765901,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 208,
            "TYPE": 1,
            "PD": 33.44,
            "QD": 10.0,
            "GS": 0.0,
            "BS": 1.36,
            "BUS_AREA": 0,
            "VM": 1.041988,
            "VA": -26.978403,
            "BASE_KV": 110,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 209,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.026832,
            "VA": -36.641167,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 210,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.959797,
            "VA": -37.411141,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 211,
            "TYPE": 1,
            "PD": 75.28,
            "QD": 19.2,
            "GS": 0.0,
            "BS": 1.9,
            "BUS_AREA": 0,
            "VM": 1.031002,
            "VA": 12.816647,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 212,
            "TYPE": 1,
            "PD": 95.69,
            "QD": 24.54,
            "GS": 0.0,
            "BS": 2.85,
            "BUS_AREA": 0,
            "VM": 1.026845,
            "VA": -5.374895,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 213,
            "TYPE": 1,
            "PD": 37.34,
            "QD": 10.9,
            "GS": 0.0,
            "BS": 0.63,
            "BUS_AREA": 0,
            "VM": 1.00854,
            "VA": -35.282646,
            "BASE_KV": 110,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 214,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.079765,
            "VA": 13.260236,
            "BASE_KV": 380,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 215,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.93,
            "BUS_AREA": 0,
            "VM": 1.002239,
            "VA": -27.62245,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 216,
            "TYPE": 1,
            "PD": 155.6,
            "QD": 54.7,
            "GS": 0.0,
            "BS": 2.21,
            "BUS_AREA": 0,
            "VM": 1.036932,
            "VA": -24.918537,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 217,
            "TYPE": 1,
            "PD": 105.2,
            "QD": 0.1,
            "GS": 0.0,
            "BS": 7.36,
            "BUS_AREA": 0,
            "VM": 1.032041,
            "VA": -2.878371,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 218,
            "TYPE": 1,
            "PD": 69.83,
            "QD": 15.12,
            "GS": 0.0,
            "BS": 2.23,
            "BUS_AREA": 0,
            "VM": 1.048352,
            "VA": -13.235694,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 219,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.056623,
            "VA": -15.858282,
            "BASE_KV": 380,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 220,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.047116,
            "VA": -15.263985,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 221,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.030636,
            "VA": -22.725319,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 222,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.030494,
            "VA": 64.590215,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 223,
            "TYPE": 1,
            "PD": 27.03,
            "QD": 8.8,
            "GS": 0.0,
            "BS": 1.84,
            "BUS_AREA": 0,
            "VM": 1.02935,
            "VA": -21.253236,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 224,
            "TYPE": 1,
            "PD": 2.6,
            "QD": 0.5,
            "GS": 0.0,
            "BS": 0.14,
            "BUS_AREA": 0,
            "VM": 0.999483,
            "VA": -19.779007,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 225,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.15,
            "BUS_AREA": 0,
            "VM": 1.058955,
            "VA": -20.480408,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 226,
            "TYPE": 1,
            "PD": 14.62,
            "QD": 4.8,
            "GS": 0.0,
            "BS": 1.02,
            "BUS_AREA": 0,
            "VM": 1.025663,
            "VA": -34.219329,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 227,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.55,
            "BUS_AREA": 0,
            "VM": 1.036575,
            "VA": -23.032139,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 228,
            "TYPE": 1,
            "PD": -23.43,
            "QD": 57.4,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.039157,
            "VA": -8.583492,
            "BASE_KV": 150,
            "ZONE": 2,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 229,
            "TYPE": 1,
            "PD": 426.6,
            "QD": 93.7,
            "GS": 0.0,
            "BS": 80.94,
            "BUS_AREA": 0,
            "VM": 1.043175,
            "VA": -27.471657,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 230,
            "TYPE": 1,
            "PD": 152.07,
            "QD": 22.52,
            "GS": 0.0,
            "BS": 7.87,
            "BUS_AREA": 0,
            "VM": 1.004938,
            "VA": -47.015596,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 231,
            "TYPE": 1,
            "PD": -0.13,
            "QD": -1.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.013236,
            "VA": 22.32882,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 232,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.7,
            "BUS_AREA": 0,
            "VM": 1.012704,
            "VA": -24.275333,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 233,
            "TYPE": 1,
            "PD": 2.5,
            "QD": 3.8,
            "GS": 0.0,
            "BS": 0.15,
            "BUS_AREA": 0,
            "VM": 0.951324,
            "VA": -30.509004,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 234,
            "TYPE": 1,
            "PD": 16.7,
            "QD": 2.4,
            "GS": 0.0,
            "BS": 0.87,
            "BUS_AREA": 0,
            "VM": 1.011539,
            "VA": -24.669443,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 235,
            "TYPE": 1,
            "PD": 34.04,
            "QD": 4.4,
            "GS": 0.0,
            "BS": 1.25,
            "BUS_AREA": 0,
            "VM": 0.988571,
            "VA": -41.615405,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 236,
            "TYPE": 1,
            "PD": 45.85,
            "QD": 7.0,
            "GS": 0.0,
            "BS": 1.05,
            "BUS_AREA": 0,
            "VM": 1.023549,
            "VA": -54.30395,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 237,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 30.97,
            "BUS_AREA": 0,
            "VM": 1.032098,
            "VA": 38.584994,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 238,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 19.36,
            "BUS_AREA": 0,
            "VM": 1.042719,
            "VA": -48.730173,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 239,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.018711,
            "VA": -30.200516,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 240,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.024081,
            "VA": -30.555303,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 241,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 3.95,
            "BUS_AREA": 0,
            "VM": 1.035656,
            "VA": 58.992416,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 242,
            "TYPE": 1,
            "PD": 167.9,
            "QD": 18.2,
            "GS": 0.0,
            "BS": 5.97,
            "BUS_AREA": 0,
            "VM": 1.03642,
            "VA": -2.810922,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 243,
            "TYPE": 1,
            "PD": 0.0,
            "QD": -0.01,
            "GS": 0.0,
            "BS": 13.49,
            "BUS_AREA": 0,
            "VM": 1.017401,
            "VA": 17.219052,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 244,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.68,
            "BUS_AREA": 0,
            "VM": 1.017943,
            "VA": 6.456763,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 245,
            "TYPE": 1,
            "PD": 16.62,
            "QD": 5.5,
            "GS": 0.0,
            "BS": 1.34,
            "BUS_AREA": 0,
            "VM": 1.011096,
            "VA": -30.247505,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 246,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.06685,
            "VA": -23.368108,
            "BASE_KV": 220,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 247,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.72,
            "BUS_AREA": 0,
            "VM": 0.988152,
            "VA": -23.780097,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 248,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043991,
            "VA": 11.30228,
            "BASE_KV": 380,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 249,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 26.3,
            "BUS_AREA": 0,
            "VM": 1.002426,
            "VA": -43.012777,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 250,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 13.85,
            "BUS_AREA": 0,
            "VM": 1.052918,
            "VA": 9.637659,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 251,
            "TYPE": 1,
            "PD": 118.4,
            "QD": 16.9,
            "GS": 0.0,
            "BS": 8.02,
            "BUS_AREA": 0,
            "VM": 1.014818,
            "VA": 9.078327,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 252,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.66,
            "BUS_AREA": 0,
            "VM": 1.042194,
            "VA": 46.417078,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 253,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.06,
            "BUS_AREA": 0,
            "VM": 1.031397,
            "VA": -20.282601,
            "BASE_KV": 220,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 254,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.135493,
            "BS": 12.74062,
            "BUS_AREA": 0,
            "VM": 1.067521,
            "VA": -27.715246,
            "BASE_KV": 380,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 255,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.059597,
            "VA": -15.459412,
            "BASE_KV": 380,
            "ZONE": 16,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 256,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.09,
            "BUS_AREA": 0,
            "VM": 1.036026,
            "VA": -36.417261,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 257,
            "TYPE": 1,
            "PD": 113.9,
            "QD": 24.5,
            "GS": 0.0,
            "BS": 6.72,
            "BUS_AREA": 0,
            "VM": 1.027099,
            "VA": -46.196068,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 258,
            "TYPE": 1,
            "PD": 88.0,
            "QD": 12.6,
            "GS": 0.0,
            "BS": 22.25,
            "BUS_AREA": 0,
            "VM": 1.035501,
            "VA": -24.710337,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 259,
            "TYPE": 1,
            "PD": 42.67,
            "QD": 12.11,
            "GS": 0.0,
            "BS": 14.84,
            "BUS_AREA": 0,
            "VM": 1.014986,
            "VA": -32.538711,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 260,
            "TYPE": 1,
            "PD": 216.8,
            "QD": 40.5,
            "GS": 0.0,
            "BS": 5.91,
            "BUS_AREA": 0,
            "VM": 1.026451,
            "VA": -11.789492,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 261,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.29,
            "BUS_AREA": 0,
            "VM": 1.052684,
            "VA": -45.804706,
            "BASE_KV": 380,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 262,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.033795,
            "VA": 9.17742,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 263,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.028681,
            "VA": 0.052818,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 264,
            "TYPE": 1,
            "PD": 38.74,
            "QD": 9.0,
            "GS": 0.0,
            "BS": 0.57,
            "BUS_AREA": 0,
            "VM": 1.010447,
            "VA": -47.085784,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 265,
            "TYPE": 1,
            "PD": 350.4,
            "QD": 29.3,
            "GS": 0.0,
            "BS": 19.31,
            "BUS_AREA": 0,
            "VM": 1.051094,
            "VA": -26.879001,
            "BASE_KV": 220,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 266,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 140.96,
            "BUS_AREA": 0,
            "VM": 1.05561,
            "VA": -42.525923,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 267,
            "TYPE": 1,
            "PD": 103.8,
            "QD": 2.7,
            "GS": 0.0,
            "BS": 3.33,
            "BUS_AREA": 0,
            "VM": 1.008959,
            "VA": -51.29783,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 268,
            "TYPE": 1,
            "PD": -0.13,
            "QD": -1.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040854,
            "VA": 25.721966,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 269,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.66,
            "BUS_AREA": 0,
            "VM": 1.016247,
            "VA": -41.093097,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 270,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 6.34,
            "BUS_AREA": 0,
            "VM": 1.038383,
            "VA": 66.520284,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 271,
            "TYPE": 1,
            "PD": 96.7,
            "QD": 26.8,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.034099,
            "VA": -10.123925,
            "BASE_KV": 150,
            "ZONE": 2,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 272,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 19.54,
            "BUS_AREA": 0,
            "VM": 1.051,
            "VA": -31.736282,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 273,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 14.87,
            "BUS_AREA": 0,
            "VM": 1.055045,
            "VA": -27.649778,
            "BASE_KV": 220,
            "ZONE": 23,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 274,
            "TYPE": 1,
            "PD": 19.02,
            "QD": 6.0,
            "GS": 0.0,
            "BS": 0.25,
            "BUS_AREA": 0,
            "VM": 1.016203,
            "VA": -27.399119,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 275,
            "TYPE": 1,
            "PD": 102.1,
            "QD": 25.3,
            "GS": 0.0,
            "BS": 1.11,
            "BUS_AREA": 0,
            "VM": 1.014295,
            "VA": 1.916687,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 276,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.44,
            "BUS_AREA": 0,
            "VM": 1.046151,
            "VA": 63.617689,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 277,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.017147,
            "VA": -28.974177,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 278,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.014153,
            "VA": -29.26945,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 279,
            "TYPE": 1,
            "PD": 8.31,
            "QD": 3.0,
            "GS": 0.0,
            "BS": 0.99,
            "BUS_AREA": 0,
            "VM": 1.005219,
            "VA": -28.673064,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 280,
            "TYPE": 1,
            "PD": 119.6,
            "QD": 29.6,
            "GS": 0.0,
            "BS": 5.34,
            "BUS_AREA": 0,
            "VM": 1.031588,
            "VA": -11.381836,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 281,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 18.07,
            "BUS_AREA": 0,
            "VM": 1.034886,
            "VA": 13.450704,
            "BASE_KV": 380,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 282,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.077605,
            "VA": -12.395364,
            "BASE_KV": 380,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 283,
            "TYPE": 1,
            "PD": 27.33,
            "QD": 11.9,
            "GS": 0.0,
            "BS": 1.17,
            "BUS_AREA": 0,
            "VM": 1.030144,
            "VA": -12.380018,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 284,
            "TYPE": 1,
            "PD": 191.2,
            "QD": -3.4,
            "GS": 0.0,
            "BS": 19.21,
            "BUS_AREA": 0,
            "VM": 1.021258,
            "VA": -48.983591,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 285,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.029916,
            "BS": 18.291787,
            "BUS_AREA": 0,
            "VM": 1.033022,
            "VA": 66.384978,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 286,
            "TYPE": 1,
            "PD": 101.6,
            "QD": 14.5,
            "GS": 0.0,
            "BS": 1.94,
            "BUS_AREA": 0,
            "VM": 1.01692,
            "VA": 4.101949,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 287,
            "TYPE": 1,
            "PD": 177.1,
            "QD": 66.9,
            "GS": 0.0,
            "BS": 71.03,
            "BUS_AREA": 0,
            "VM": 1.05842,
            "VA": -16.180765,
            "BASE_KV": 380,
            "ZONE": 16,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 288,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.064689,
            "VA": -21.139278,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 289,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.046783,
            "VA": -31.796612,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 290,
            "TYPE": 1,
            "PD": 53.46,
            "QD": 18.7,
            "GS": 0.0,
            "BS": 1.64,
            "BUS_AREA": 0,
            "VM": 1.026894,
            "VA": -21.57601,
            "BASE_KV": 220,
            "ZONE": 20,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 291,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 12.73,
            "BUS_AREA": 0,
            "VM": 1.037913,
            "VA": 3.647073,
            "BASE_KV": 220,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 292,
            "TYPE": 1,
            "PD": 13.82,
            "QD": 1.4,
            "GS": 0.0,
            "BS": 0.7,
            "BUS_AREA": 0,
            "VM": 1.044729,
            "VA": -14.863031,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 293,
            "TYPE": 1,
            "PD": 85.1,
            "QD": 67.0,
            "GS": 0.0,
            "BS": 0.18,
            "BUS_AREA": 0,
            "VM": 1.071967,
            "VA": -22.394634,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 294,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.003375,
            "VA": -3.704358,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 295,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.08,
            "BUS_AREA": 0,
            "VM": 1.019298,
            "VA": -29.061846,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 296,
            "TYPE": 1,
            "PD": 189.3,
            "QD": 76.7,
            "GS": 0.0,
            "BS": 3.24,
            "BUS_AREA": 0,
            "VM": 0.991132,
            "VA": 26.598199,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 297,
            "TYPE": 1,
            "PD": 23.73,
            "QD": 9.4,
            "GS": 0.0,
            "BS": 1.45,
            "BUS_AREA": 0,
            "VM": 1.032348,
            "VA": 3.967517,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 298,
            "TYPE": 1,
            "PD": 10.01,
            "QD": -21.0,
            "GS": 0.0,
            "BS": 8.59,
            "BUS_AREA": 0,
            "VM": 1.033157,
            "VA": -31.091365,
            "BASE_KV": 220,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 299,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.039248,
            "VA": -46.484496,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 300,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.05,
            "BUS_AREA": 0,
            "VM": 1.019085,
            "VA": -22.661128,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 301,
            "TYPE": 1,
            "PD": -14.85,
            "QD": -4.95,
            "GS": 0.0,
            "BS": 0.37,
            "BUS_AREA": 0,
            "VM": 1.016739,
            "VA": -24.050737,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 302,
            "TYPE": 1,
            "PD": 20.9,
            "QD": 3.0,
            "GS": 0.0,
            "BS": 2.65,
            "BUS_AREA": 0,
            "VM": 1.024624,
            "VA": 7.719367,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 303,
            "TYPE": 1,
            "PD": 431.7,
            "QD": 121.6,
            "GS": 0.0,
            "BS": 1.14,
            "BUS_AREA": 0,
            "VM": 1.008577,
            "VA": -28.714495,
            "BASE_KV": 220,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 304,
            "TYPE": 1,
            "PD": 2.2,
            "QD": 0.5,
            "GS": 0.0,
            "BS": 0.21,
            "BUS_AREA": 0,
            "VM": 0.989535,
            "VA": -54.483262,
            "BASE_KV": 150,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 305,
            "TYPE": 1,
            "PD": 103.0,
            "QD": 12.0,
            "GS": 0.0,
            "BS": 0.63,
            "BUS_AREA": 0,
            "VM": 1.065982,
            "VA": -32.480519,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 306,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.76,
            "BUS_AREA": 0,
            "VM": 1.024949,
            "VA": -19.155495,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 307,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 25.85,
            "BUS_AREA": 0,
            "VM": 1.078101,
            "VA": -24.185519,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 308,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.858822,
            "VA": -39.292558,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 309,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.989085,
            "VA": 12.894426,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 310,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.155322,
            "VA": -21.430019,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 311,
            "TYPE": 1,
            "PD": 42.05,
            "QD": 17.2,
            "GS": 0.0,
            "BS": 1.31,
            "BUS_AREA": 0,
            "VM": 1.018788,
            "VA": -2.280144,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 312,
            "TYPE": 1,
            "PD": -0.16,
            "QD": -2.91,
            "GS": 0.0,
            "BS": 0.43,
            "BUS_AREA": 0,
            "VM": 1.064463,
            "VA": 10.943215,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 313,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.025259,
            "VA": 6.096505,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 314,
            "TYPE": 1,
            "PD": 163.1,
            "QD": 46.3,
            "GS": 0.0,
            "BS": 10.6,
            "BUS_AREA": 0,
            "VM": 0.998939,
            "VA": -16.361138,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 315,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.13,
            "BUS_AREA": 0,
            "VM": 1.024288,
            "VA": -36.514525,
            "BASE_KV": 220,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 316,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.81,
            "BUS_AREA": 0,
            "VM": 1.039789,
            "VA": -4.974442,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 317,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.045946,
            "BS": -1.82203,
            "BUS_AREA": 0,
            "VM": 1.017314,
            "VA": 6.026115,
            "BASE_KV": 380,
            "ZONE": 2,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 318,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.05,
            "BUS_AREA": 0,
            "VM": 0.995147,
            "VA": -31.240936,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 319,
            "TYPE": 1,
            "PD": 153.3,
            "QD": 21.8,
            "GS": 0.0,
            "BS": 18.25,
            "BUS_AREA": 0,
            "VM": 1.018898,
            "VA": -22.375931,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 320,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.013336,
            "VA": 8.731823,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 321,
            "TYPE": 1,
            "PD": 67.17,
            "QD": -23.9,
            "GS": 0.0,
            "BS": 0.93,
            "BUS_AREA": 0,
            "VM": 1.047108,
            "VA": 63.391695,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 322,
            "TYPE": 1,
            "PD": 303.8,
            "QD": 85.4,
            "GS": 0.0,
            "BS": 3.63,
            "BUS_AREA": 0,
            "VM": 0.960285,
            "VA": -44.896787,
            "BASE_KV": 220,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 323,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.021536,
            "VA": 4.254199,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 324,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.063285,
            "VA": 52.392117,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 325,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.009625,
            "VA": -3.505565,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 326,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040967,
            "VA": 25.768951,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 327,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 12.29,
            "BUS_AREA": 0,
            "VM": 1.021761,
            "VA": -12.621738,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 328,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.017618,
            "VA": 23.471214,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 329,
            "TYPE": 1,
            "PD": 24.23,
            "QD": 7.1,
            "GS": 0.0,
            "BS": 1.64,
            "BUS_AREA": 0,
            "VM": 1.019588,
            "VA": -29.061157,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 330,
            "TYPE": 1,
            "PD": 108.6,
            "QD": 2.6,
            "GS": 0.0,
            "BS": 31.8,
            "BUS_AREA": 0,
            "VM": 1.05407,
            "VA": 10.188241,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 331,
            "TYPE": 1,
            "PD": 4.0,
            "QD": 2.4,
            "GS": 0.0,
            "BS": 0.03,
            "BUS_AREA": 0,
            "VM": 0.97496,
            "VA": -31.995773,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 332,
            "TYPE": 1,
            "PD": 30.03,
            "QD": 10.9,
            "GS": 0.0,
            "BS": 1.45,
            "BUS_AREA": 0,
            "VM": 1.03175,
            "VA": -25.481871,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 333,
            "TYPE": 1,
            "PD": 524.5,
            "QD": 43.0,
            "GS": 0.0,
            "BS": 6.85,
            "BUS_AREA": 0,
            "VM": 1.008335,
            "VA": -42.644766,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 334,
            "TYPE": 1,
            "PD": 129.9,
            "QD": 18.5,
            "GS": 0.0,
            "BS": 0.38,
            "BUS_AREA": 0,
            "VM": 1.021555,
            "VA": -8.102376,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 335,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.92,
            "BUS_AREA": 0,
            "VM": 0.956257,
            "VA": -31.167466,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 336,
            "TYPE": 1,
            "PD": 4.4,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.51,
            "BUS_AREA": 0,
            "VM": 1.00793,
            "VA": -20.199223,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 337,
            "TYPE": 1,
            "PD": 9.22,
            "QD": 1.2,
            "GS": 0.0,
            "BS": 0.8,
            "BUS_AREA": 0,
            "VM": 1.07406,
            "VA": -19.162915,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 338,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.046957,
            "VA": -6.228603,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 339,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.14,
            "BUS_AREA": 0,
            "VM": 1.034126,
            "VA": -34.903603,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 340,
            "TYPE": 1,
            "PD": 186.6,
            "QD": 56.6,
            "GS": 0.0,
            "BS": 30.24,
            "BUS_AREA": 0,
            "VM": 1.066043,
            "VA": -22.461372,
            "BASE_KV": 380,
            "ZONE": 20,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 341,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.81,
            "BUS_AREA": 0,
            "VM": 1.017154,
            "VA": -29.141612,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 342,
            "TYPE": 1,
            "PD": 35.41,
            "QD": 20.3,
            "GS": 0.0,
            "BS": 10.07,
            "BUS_AREA": 0,
            "VM": 1.008599,
            "VA": -32.559855,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 343,
            "TYPE": 1,
            "PD": 3.2,
            "QD": 1.2,
            "GS": 0.0,
            "BS": 0.69,
            "BUS_AREA": 0,
            "VM": 1.044421,
            "VA": -22.619481,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 344,
            "TYPE": 1,
            "PD": 372.8,
            "QD": 147.5,
            "GS": 0.0,
            "BS": 27.73,
            "BUS_AREA": 0,
            "VM": 1.02817,
            "VA": -1.864435,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 345,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.080094,
            "BS": -0.240282,
            "BUS_AREA": 0,
            "VM": 1.029033,
            "VA": -30.721414,
            "BASE_KV": 220,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 346,
            "TYPE": 1,
            "PD": 197.5,
            "QD": 48.3,
            "GS": 0.0,
            "BS": 0.71,
            "BUS_AREA": 0,
            "VM": 1.037587,
            "VA": -21.605967,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 347,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.020949,
            "VA": -4.447906,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 348,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.057894,
            "VA": -25.029783,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 349,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 15.15,
            "BUS_AREA": 0,
            "VM": 1.046687,
            "VA": 8.496714,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 350,
            "TYPE": 1,
            "PD": 110.4,
            "QD": 26.2,
            "GS": 0.0,
            "BS": 5.62,
            "BUS_AREA": 0,
            "VM": 1.038713,
            "VA": -24.658174,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 351,
            "TYPE": 1,
            "PD": -0.15,
            "QD": -1.93,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.025813,
            "VA": 17.762925,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 352,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048835,
            "VA": 0.123472,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 353,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 14.6,
            "BUS_AREA": 0,
            "VM": 1.053404,
            "VA": -29.839213,
            "BASE_KV": 220,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 354,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 8.67,
            "BUS_AREA": 0,
            "VM": 1.046845,
            "VA": -16.150037,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 355,
            "TYPE": 1,
            "PD": -4.86,
            "QD": -2.15,
            "GS": 0.0,
            "BS": 0.31,
            "BUS_AREA": 0,
            "VM": 0.994856,
            "VA": -24.893606,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 356,
            "TYPE": 1,
            "PD": 141.1,
            "QD": 2.1,
            "GS": 0.0,
            "BS": 4.78,
            "BUS_AREA": 0,
            "VM": 1.046664,
            "VA": -18.978177,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 357,
            "TYPE": 1,
            "PD": 52.96,
            "QD": 32.8,
            "GS": 0.0,
            "BS": 14.14,
            "BUS_AREA": 0,
            "VM": 1.014078,
            "VA": -32.864305,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 358,
            "TYPE": 1,
            "PD": 13.9,
            "QD": 1.9,
            "GS": 0.0,
            "BS": 0.62,
            "BUS_AREA": 0,
            "VM": 1.03286,
            "VA": 8.494459,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 359,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.37,
            "BUS_AREA": 0,
            "VM": 1.043241,
            "VA": -13.963134,
            "BASE_KV": 220,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 360,
            "TYPE": 1,
            "PD": 35.54,
            "QD": 11.5,
            "GS": 0.0,
            "BS": 3.65,
            "BUS_AREA": 0,
            "VM": 1.057579,
            "VA": 10.664154,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 361,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.05949,
            "VA": 16.125446,
            "BASE_KV": 380,
            "ZONE": 13,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 362,
            "TYPE": 1,
            "PD": 48.92,
            "QD": 14.52,
            "GS": 0.0,
            "BS": 2.85,
            "BUS_AREA": 0,
            "VM": 1.012713,
            "VA": 61.825927,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 363,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 26.52,
            "BUS_AREA": 0,
            "VM": 1.084924,
            "VA": -36.917309,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 364,
            "TYPE": 1,
            "PD": 10.01,
            "QD": 4.0,
            "GS": 0.0,
            "BS": 8.11,
            "BUS_AREA": 0,
            "VM": 1.009235,
            "VA": -36.457276,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 365,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.82,
            "BUS_AREA": 0,
            "VM": 1.011415,
            "VA": -22.836999,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 366,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.008853,
            "VA": -6.356964,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 367,
            "TYPE": 1,
            "PD": 65.17,
            "QD": -51.5,
            "GS": 0.0,
            "BS": 4.85,
            "BUS_AREA": 0,
            "VM": 1.06614,
            "VA": -23.969395,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 368,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.11,
            "BUS_AREA": 0,
            "VM": 1.017336,
            "VA": -32.97169,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 369,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 3.78,
            "BUS_AREA": 0,
            "VM": 1.047259,
            "VA": 12.873199,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 370,
            "TYPE": 1,
            "PD": 56.76,
            "QD": 23.2,
            "GS": 0.0,
            "BS": 0.49,
            "BUS_AREA": 0,
            "VM": 1.016126,
            "VA": -2.465828,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 371,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 11.44,
            "BUS_AREA": 0,
            "VM": 1.04061,
            "VA": -20.694247,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 372,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.074991,
            "VA": 8.745956,
            "BASE_KV": 380,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 373,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.16,
            "BUS_AREA": 0,
            "VM": 0.9775,
            "VA": -30.407675,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 374,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.27,
            "BUS_AREA": 0,
            "VM": 1.035025,
            "VA": -24.898686,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 375,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.61,
            "BUS_AREA": 0,
            "VM": 1.013524,
            "VA": 52.440501,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 376,
            "TYPE": 1,
            "PD": 0.01,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 35.09,
            "BUS_AREA": 0,
            "VM": 1.028991,
            "VA": -31.53336,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 377,
            "TYPE": 1,
            "PD": -0.18,
            "QD": -1.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.021561,
            "VA": 10.573296,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 378,
            "TYPE": 1,
            "PD": 221.35,
            "QD": 51.8,
            "GS": 0.0,
            "BS": 8.81,
            "BUS_AREA": 0,
            "VM": 1.017306,
            "VA": -8.141276,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 379,
            "TYPE": 1,
            "PD": 23.83,
            "QD": 7.9,
            "GS": 0.0,
            "BS": 0.72,
            "BUS_AREA": 0,
            "VM": 0.995571,
            "VA": -31.453181,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 380,
            "TYPE": 1,
            "PD": -95.71,
            "QD": -2.8,
            "GS": 0.0,
            "BS": 7.25,
            "BUS_AREA": 0,
            "VM": 1.00126,
            "VA": -33.303602,
            "BASE_KV": 220,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 381,
            "TYPE": 1,
            "PD": 44.05,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.935262,
            "VA": -28.688114,
            "BASE_KV": 150,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 382,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.060853,
            "VA": -23.782062,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 383,
            "TYPE": 1,
            "PD": 19.02,
            "QD": 11.5,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.991245,
            "VA": -30.816553,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 384,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.006323,
            "VA": -30.008109,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 385,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 105.84,
            "BUS_AREA": 0,
            "VM": 1.039766,
            "VA": -49.86378,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 386,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 28.09,
            "BUS_AREA": 0,
            "VM": 1.064436,
            "VA": 21.11405,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 387,
            "TYPE": 1,
            "PD": -0.19,
            "QD": -4.38,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043626,
            "VA": 6.058475,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 388,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.15,
            "BUS_AREA": 0,
            "VM": 0.988589,
            "VA": 6.832917,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 389,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.017731,
            "VA": -41.302632,
            "BASE_KV": 150,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 390,
            "TYPE": 1,
            "PD": 27.93,
            "QD": 10.1,
            "GS": 0.0,
            "BS": 0.43,
            "BUS_AREA": 0,
            "VM": 1.071096,
            "VA": -17.869204,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 391,
            "TYPE": 1,
            "PD": 34.94,
            "QD": 21.6,
            "GS": 0.0,
            "BS": 0.18,
            "BUS_AREA": 0,
            "VM": 0.979313,
            "VA": -27.16062,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 392,
            "TYPE": 1,
            "PD": 134.1,
            "QD": 34.2,
            "GS": 0.0,
            "BS": 0.75,
            "BUS_AREA": 0,
            "VM": 1.011308,
            "VA": -0.952791,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 393,
            "TYPE": 1,
            "PD": 17.72,
            "QD": 5.9,
            "GS": 0.0,
            "BS": 0.32,
            "BUS_AREA": 0,
            "VM": 1.062143,
            "VA": -27.065705,
            "BASE_KV": 220,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 394,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.063147,
            "VA": 41.896073,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 395,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.85,
            "BUS_AREA": 0,
            "VM": 1.033317,
            "VA": 14.723689,
            "BASE_KV": 380,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 396,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.90329,
            "VA": -35.996951,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 397,
            "TYPE": 1,
            "PD": 77.79,
            "QD": -40.8,
            "GS": 0.0,
            "BS": 12.06,
            "BUS_AREA": 0,
            "VM": 1.034394,
            "VA": -13.831084,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 398,
            "TYPE": 1,
            "PD": 11.91,
            "QD": 3.8,
            "GS": 0.0,
            "BS": 0.46,
            "BUS_AREA": 0,
            "VM": 0.977257,
            "VA": -21.273325,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 399,
            "TYPE": 1,
            "PD": 5.01,
            "QD": 2.0,
            "GS": 0.0,
            "BS": 0.13,
            "BUS_AREA": 0,
            "VM": 1.013866,
            "VA": -36.125837,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 400,
            "TYPE": 1,
            "PD": -19.66,
            "QD": -10.83,
            "GS": 0.0,
            "BS": 0.06,
            "BUS_AREA": 0,
            "VM": 1.007695,
            "VA": -30.151396,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 401,
            "TYPE": 1,
            "PD": 56.5,
            "QD": 36.29,
            "GS": 0.0,
            "BS": 3.08,
            "BUS_AREA": 0,
            "VM": 1.03497,
            "VA": -14.683133,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 402,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 16.38,
            "BUS_AREA": 0,
            "VM": 1.008743,
            "VA": -36.11448,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 403,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.090774,
            "BS": 7.330444,
            "BUS_AREA": 0,
            "VM": 1.061673,
            "VA": -28.767097,
            "BASE_KV": 220,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 404,
            "TYPE": 1,
            "PD": 3.81,
            "QD": 0.24,
            "GS": 0.0,
            "BS": 0.23,
            "BUS_AREA": 0,
            "VM": 1.014378,
            "VA": -26.354271,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 405,
            "TYPE": 1,
            "PD": 254.7,
            "QD": 79.4,
            "GS": 0.0,
            "BS": 9.43,
            "BUS_AREA": 0,
            "VM": 1.017423,
            "VA": -46.712396,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 406,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.012399,
            "VA": -36.269005,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 407,
            "TYPE": 1,
            "PD": 69.5,
            "QD": 9.9,
            "GS": 0.0,
            "BS": 98.63,
            "BUS_AREA": 0,
            "VM": 1.007216,
            "VA": 7.794515,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 408,
            "TYPE": 1,
            "PD": 129.1,
            "QD": 7.4,
            "GS": 0.0,
            "BS": 0.04,
            "BUS_AREA": 0,
            "VM": 1.03515,
            "VA": -11.827186,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 409,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.032831,
            "VA": -6.435889,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 410,
            "TYPE": 1,
            "PD": 170.89,
            "QD": 50.38,
            "GS": 0.0,
            "BS": 6.44,
            "BUS_AREA": 0,
            "VM": 1.031489,
            "VA": -27.031073,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 411,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.03248,
            "VA": -38.941809,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 412,
            "TYPE": 1,
            "PD": 26.4,
            "QD": 3.8,
            "GS": 0.0,
            "BS": 4.65,
            "BUS_AREA": 0,
            "VM": 1.022685,
            "VA": 13.654268,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 413,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048421,
            "VA": -6.81908,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 414,
            "TYPE": 1,
            "PD": 20.52,
            "QD": 10.3,
            "GS": 0.0,
            "BS": 0.04,
            "BUS_AREA": 0,
            "VM": 1.017694,
            "VA": -32.178003,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 415,
            "TYPE": 1,
            "PD": 4.71,
            "QD": 0.7,
            "GS": 0.0,
            "BS": 11.39,
            "BUS_AREA": 0,
            "VM": 1.024129,
            "VA": -52.284525,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 416,
            "TYPE": 1,
            "PD": 70.68,
            "QD": 13.5,
            "GS": 0.0,
            "BS": 6.96,
            "BUS_AREA": 0,
            "VM": 1.04501,
            "VA": -6.926272,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 417,
            "TYPE": 1,
            "PD": 187.19,
            "QD": 1.8,
            "GS": 0.0,
            "BS": 20.47,
            "BUS_AREA": 0,
            "VM": 1.021927,
            "VA": -11.809092,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 418,
            "TYPE": 1,
            "PD": 24.43,
            "QD": 8.7,
            "GS": 0.0,
            "BS": 0.17,
            "BUS_AREA": 0,
            "VM": 1.030169,
            "VA": -27.397466,
            "BASE_KV": 110,
            "ZONE": 15,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 419,
            "TYPE": 1,
            "PD": 8.81,
            "QD": 3.2,
            "GS": 0.0,
            "BS": 1.12,
            "BUS_AREA": 0,
            "VM": 0.992991,
            "VA": -23.021888,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 420,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.047945,
            "VA": 18.027026,
            "BASE_KV": 380,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 421,
            "TYPE": 1,
            "PD": 33.74,
            "QD": 20.9,
            "GS": 0.0,
            "BS": 1.1,
            "BUS_AREA": 0,
            "VM": 0.994253,
            "VA": -32.082481,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 422,
            "TYPE": 1,
            "PD": 35.84,
            "QD": 12.5,
            "GS": 0.0,
            "BS": 0.26,
            "BUS_AREA": 0,
            "VM": 0.99831,
            "VA": -31.51274,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 423,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.030299,
            "VA": -21.488115,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 424,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.051241,
            "VA": 41.066677,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 425,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.72,
            "BUS_AREA": 0,
            "VM": 1.023036,
            "VA": 6.329808,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 426,
            "TYPE": 1,
            "PD": 123.1,
            "QD": 6.5,
            "GS": 0.0,
            "BS": 3.25,
            "BUS_AREA": 0,
            "VM": 1.038618,
            "VA": -18.666777,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 427,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.24,
            "BUS_AREA": 0,
            "VM": 1.074924,
            "VA": -36.064337,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 428,
            "TYPE": 1,
            "PD": 0.1,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.57,
            "BUS_AREA": 0,
            "VM": 0.98973,
            "VA": -21.739403,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 429,
            "TYPE": 1,
            "PD": 26.93,
            "QD": -22.4,
            "GS": 0.0,
            "BS": 4.95,
            "BUS_AREA": 0,
            "VM": 1.011621,
            "VA": -45.861365,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 430,
            "TYPE": 1,
            "PD": 29.03,
            "QD": 9.0,
            "GS": 0.0,
            "BS": 0.56,
            "BUS_AREA": 0,
            "VM": 1.045487,
            "VA": -26.661671,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 431,
            "TYPE": 1,
            "PD": 188.42,
            "QD": 106.93,
            "GS": 0.0,
            "BS": 4.89,
            "BUS_AREA": 0,
            "VM": 1.031863,
            "VA": 6.601988,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 432,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 68.517663,
            "BUS_AREA": 0,
            "VM": 1.041598,
            "VA": 2.324897,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 433,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.024885,
            "VA": 20.046114,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 434,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037999,
            "VA": 2.03991,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 435,
            "TYPE": 1,
            "PD": 33.14,
            "QD": 11.6,
            "GS": 0.0,
            "BS": 0.22,
            "BUS_AREA": 0,
            "VM": 1.018336,
            "VA": -30.666235,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 436,
            "TYPE": 1,
            "PD": 18.3,
            "QD": 8.2,
            "GS": 0.0,
            "BS": 35.421268,
            "BUS_AREA": 0,
            "VM": 1.120535,
            "VA": -21.925748,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 437,
            "TYPE": 1,
            "PD": 69.08,
            "QD": 24.0,
            "GS": 0.0,
            "BS": 1.0,
            "BUS_AREA": 0,
            "VM": 1.016926,
            "VA": -35.872023,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 438,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.038705,
            "VA": 59.611786,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 439,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.072491,
            "VA": 59.186166,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 440,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.028093,
            "VA": -36.715425,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 441,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.199768,
            "BS": 27.888516,
            "BUS_AREA": 0,
            "VM": 1.032136,
            "VA": -52.444714,
            "BASE_KV": 380,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 442,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.011727,
            "VA": -46.67987,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 443,
            "TYPE": 1,
            "PD": -12.61,
            "QD": 4.1,
            "GS": 0.0,
            "BS": 1.83,
            "BUS_AREA": 0,
            "VM": 1.001838,
            "VA": -30.170359,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 444,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.45,
            "BUS_AREA": 0,
            "VM": 1.031001,
            "VA": -12.498392,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 445,
            "TYPE": 1,
            "PD": 36.74,
            "QD": 10.3,
            "GS": 0.0,
            "BS": 8.1,
            "BUS_AREA": 0,
            "VM": 1.019699,
            "VA": -45.007189,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 446,
            "TYPE": 1,
            "PD": 100.53,
            "QD": 43.37,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.014581,
            "VA": -26.856538,
            "BASE_KV": 110,
            "ZONE": 24,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 447,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.035215,
            "VA": -9.864665,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 448,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.96795,
            "VA": -32.435222,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 449,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 29.42,
            "BUS_AREA": 0,
            "VM": 1.016584,
            "VA": -8.707775,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 450,
            "TYPE": 1,
            "PD": 42.04,
            "QD": 43.0,
            "GS": 0.0,
            "BS": 0.02,
            "BUS_AREA": 0,
            "VM": 1.070059,
            "VA": -26.574071,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 451,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 22.71,
            "BUS_AREA": 0,
            "VM": 1.063642,
            "VA": 22.363908,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 452,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.013382,
            "VA": -41.604993,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 453,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.024712,
            "VA": -7.790435,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 454,
            "TYPE": 1,
            "PD": 23.7,
            "QD": 3.4,
            "GS": 0.0,
            "BS": 8.13,
            "BUS_AREA": 0,
            "VM": 1.040257,
            "VA": 8.958679,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 455,
            "TYPE": 1,
            "PD": 274.32,
            "QD": 5.66,
            "GS": 0.0,
            "BS": 13.24,
            "BUS_AREA": 0,
            "VM": 1.038782,
            "VA": -31.177998,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 456,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.999847,
            "VA": -27.865709,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 457,
            "TYPE": 1,
            "PD": 1.8,
            "QD": 0.7,
            "GS": 0.0,
            "BS": 0.18,
            "BUS_AREA": 0,
            "VM": 0.993243,
            "VA": -17.575552,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 458,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.190956,
            "BS": 35.262077,
            "BUS_AREA": 0,
            "VM": 1.035934,
            "VA": -24.857043,
            "BASE_KV": 380,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 459,
            "TYPE": 1,
            "PD": 97.0,
            "QD": 40.3,
            "GS": 0.0,
            "BS": 16.79,
            "BUS_AREA": 0,
            "VM": 1.003397,
            "VA": -8.906619,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 460,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.88,
            "BUS_AREA": 0,
            "VM": 0.997299,
            "VA": -26.104521,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 461,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.010475,
            "VA": -33.979657,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 462,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.01029,
            "VA": -30.963324,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 463,
            "TYPE": 1,
            "PD": 24.33,
            "QD": 7.6,
            "GS": 0.0,
            "BS": 1.18,
            "BUS_AREA": 0,
            "VM": 0.985095,
            "VA": -20.318385,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 464,
            "TYPE": 1,
            "PD": 44.75,
            "QD": 0.9,
            "GS": 0.0,
            "BS": 6.67,
            "BUS_AREA": 0,
            "VM": 1.04845,
            "VA": -14.940147,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 465,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.11,
            "BS": 2.57,
            "BUS_AREA": 0,
            "VM": 1.026607,
            "VA": -27.324978,
            "BASE_KV": 220,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 466,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.03086,
            "VA": -29.325776,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 467,
            "TYPE": 1,
            "PD": 40.5,
            "QD": 5.7,
            "GS": 0.0,
            "BS": 3.9,
            "BUS_AREA": 0,
            "VM": 1.023193,
            "VA": -9.366271,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 468,
            "TYPE": 1,
            "PD": 9.01,
            "QD": 6.8,
            "GS": 0.0,
            "BS": 0.44,
            "BUS_AREA": 0,
            "VM": 0.967757,
            "VA": -28.631796,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 469,
            "TYPE": 1,
            "PD": 81.09,
            "QD": 48.0,
            "GS": 0.0,
            "BS": 0.03,
            "BUS_AREA": 0,
            "VM": 1.014501,
            "VA": -30.270983,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 470,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.43,
            "BUS_AREA": 0,
            "VM": 1.045753,
            "VA": -28.152812,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 471,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.47,
            "BUS_AREA": 0,
            "VM": 1.024955,
            "VA": -22.608823,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 472,
            "TYPE": 1,
            "PD": 336.2,
            "QD": 131.6,
            "GS": 0.0,
            "BS": 64.01,
            "BUS_AREA": 0,
            "VM": 1.048833,
            "VA": 7.3045,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 473,
            "TYPE": 1,
            "PD": -22.95,
            "QD": -3.72,
            "GS": 0.0,
            "BS": 14.34,
            "BUS_AREA": 0,
            "VM": 1.023798,
            "VA": -46.331002,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 474,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.97,
            "BUS_AREA": 0,
            "VM": 1.02207,
            "VA": -39.273576,
            "BASE_KV": 110,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 475,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 9.41,
            "BUS_AREA": 0,
            "VM": 1.051128,
            "VA": 49.661516,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 476,
            "TYPE": 1,
            "PD": 67.3,
            "QD": 94.8,
            "GS": 0.0,
            "BS": 7.96,
            "BUS_AREA": 0,
            "VM": 0.992868,
            "VA": 5.766625,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 477,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 70.37,
            "BUS_AREA": 0,
            "VM": 1.042365,
            "VA": -42.331272,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 478,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 33.23,
            "BUS_AREA": 0,
            "VM": 1.086063,
            "VA": 45.381505,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 479,
            "TYPE": 1,
            "PD": 16.62,
            "QD": 3.1,
            "GS": 0.0,
            "BS": 1.14,
            "BUS_AREA": 0,
            "VM": 1.006931,
            "VA": -18.033449,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 480,
            "TYPE": 1,
            "PD": 5.81,
            "QD": 1.1,
            "GS": 0.0,
            "BS": 4.02,
            "BUS_AREA": 0,
            "VM": 1.04546,
            "VA": -9.596128,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 481,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 17.44,
            "BUS_AREA": 0,
            "VM": 1.021457,
            "VA": -48.478236,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 482,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.05,
            "BUS_AREA": 0,
            "VM": 0.984082,
            "VA": -25.263297,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 483,
            "TYPE": 1,
            "PD": 57.26,
            "QD": 15.6,
            "GS": 0.0,
            "BS": 3.43,
            "BUS_AREA": 0,
            "VM": 1.017211,
            "VA": -50.081883,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 484,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.054091,
            "VA": 53.806047,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 485,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.9,
            "BUS_AREA": 0,
            "VM": 1.024648,
            "VA": -30.843672,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 486,
            "TYPE": 1,
            "PD": 7.01,
            "QD": 2.0,
            "GS": 0.0,
            "BS": 0.44,
            "BUS_AREA": 0,
            "VM": 1.014868,
            "VA": 4.502664,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 487,
            "TYPE": 1,
            "PD": 87.8,
            "QD": 12.5,
            "GS": 0.0,
            "BS": 0.38,
            "BUS_AREA": 0,
            "VM": 1.014589,
            "VA": -4.325752,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 488,
            "TYPE": 1,
            "PD": 6.61,
            "QD": 2.92,
            "GS": 0.0,
            "BS": 1.17,
            "BUS_AREA": 0,
            "VM": 1.036419,
            "VA": 2.841859,
            "BASE_KV": 220,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 489,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.008032,
            "VA": -47.898933,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 490,
            "TYPE": 1,
            "PD": 20.52,
            "QD": 4.0,
            "GS": 0.0,
            "BS": 2.77,
            "BUS_AREA": 0,
            "VM": 1.032528,
            "VA": -23.365945,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 491,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.033193,
            "VA": 34.821441,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 492,
            "TYPE": 1,
            "PD": 68.18,
            "QD": 22.0,
            "GS": 0.0,
            "BS": 2.42,
            "BUS_AREA": 0,
            "VM": 0.9761,
            "VA": -43.380627,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 493,
            "TYPE": 1,
            "PD": 23.23,
            "QD": 7.6,
            "GS": 0.0,
            "BS": 0.76,
            "BUS_AREA": 0,
            "VM": 0.977456,
            "VA": -32.668095,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 494,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.994103,
            "VA": -30.581336,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 495,
            "TYPE": 1,
            "PD": 181.7,
            "QD": 51.0,
            "GS": 0.0,
            "BS": 73.49,
            "BUS_AREA": 0,
            "VM": 1.091084,
            "VA": 47.134014,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 496,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 10.04,
            "BUS_AREA": 0,
            "VM": 1.01836,
            "VA": 10.70214,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 497,
            "TYPE": 1,
            "PD": 40.0,
            "QD": 5.7,
            "GS": 0.0,
            "BS": 2.06,
            "BUS_AREA": 0,
            "VM": 1.025576,
            "VA": 8.402387,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 498,
            "TYPE": 1,
            "PD": 31.23,
            "QD": 11.3,
            "GS": 0.0,
            "BS": 0.33,
            "BUS_AREA": 0,
            "VM": 1.022852,
            "VA": -28.519454,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 499,
            "TYPE": 1,
            "PD": 287.31,
            "QD": -5.58,
            "GS": 0.0,
            "BS": 19.9,
            "BUS_AREA": 0,
            "VM": 1.019259,
            "VA": -5.089216,
            "BASE_KV": 380,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 500,
            "TYPE": 1,
            "PD": 144.4,
            "QD": 35.5,
            "GS": 0.0,
            "BS": 7.66,
            "BUS_AREA": 0,
            "VM": 1.043162,
            "VA": -15.091023,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 501,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.25,
            "BUS_AREA": 0,
            "VM": 1.045916,
            "VA": -27.133616,
            "BASE_KV": 110,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 502,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.96,
            "BUS_AREA": 0,
            "VM": 1.036985,
            "VA": -6.888217,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 503,
            "TYPE": 1,
            "PD": 4.1,
            "QD": -607.0,
            "GS": 0.256125,
            "BS": 85.984967,
            "BUS_AREA": 0,
            "VM": 1.069204,
            "VA": 23.217465,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 504,
            "TYPE": 1,
            "PD": 18.62,
            "QD": 6.2,
            "GS": 0.0,
            "BS": 1.07,
            "BUS_AREA": 0,
            "VM": 0.996555,
            "VA": -31.485081,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 505,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.022173,
            "VA": 10.007127,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 506,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.4,
            "BUS_AREA": 0,
            "VM": 1.057858,
            "VA": -9.331318,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 507,
            "TYPE": 1,
            "PD": 23.43,
            "QD": 8.5,
            "GS": 0.0,
            "BS": 0.33,
            "BUS_AREA": 0,
            "VM": 1.047975,
            "VA": -25.997094,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 508,
            "TYPE": 1,
            "PD": 23.92,
            "QD": 7.75,
            "GS": 0.0,
            "BS": 1.91,
            "BUS_AREA": 0,
            "VM": 1.004689,
            "VA": -24.87385,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 509,
            "TYPE": 1,
            "PD": 77.29,
            "QD": 7.0,
            "GS": 0.0,
            "BS": 17.6,
            "BUS_AREA": 0,
            "VM": 1.00895,
            "VA": -61.098444,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 510,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.5,
            "BUS_AREA": 0,
            "VM": 1.02625,
            "VA": -22.233434,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 511,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.081589,
            "VA": 57.979622,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 512,
            "TYPE": 1,
            "PD": 10.11,
            "QD": 2.8,
            "GS": 0.0,
            "BS": 1.01,
            "BUS_AREA": 0,
            "VM": 1.005897,
            "VA": -27.826195,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 513,
            "TYPE": 1,
            "PD": 57.46,
            "QD": 17.1,
            "GS": 0.0,
            "BS": 1.61,
            "BUS_AREA": 0,
            "VM": 1.031868,
            "VA": -7.665769,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 514,
            "TYPE": 1,
            "PD": 9.61,
            "QD": 3.1,
            "GS": 0.0,
            "BS": 0.77,
            "BUS_AREA": 0,
            "VM": 1.017141,
            "VA": -38.705949,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 515,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.045162,
            "VA": -17.494553,
            "BASE_KV": 220,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 516,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.07129,
            "VA": -33.728741,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 517,
            "TYPE": 1,
            "PD": 7.71,
            "QD": 16.7,
            "GS": 0.0,
            "BS": 3.59,
            "BUS_AREA": 0,
            "VM": 0.9901,
            "VA": -34.700265,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 518,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.067615,
            "VA": -2.738928,
            "BASE_KV": 380,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 519,
            "TYPE": 1,
            "PD": 207.2,
            "QD": 9.4,
            "GS": 0.0,
            "BS": 8.77,
            "BUS_AREA": 0,
            "VM": 1.019722,
            "VA": -50.589759,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 520,
            "TYPE": 1,
            "PD": 118.5,
            "QD": 20.4,
            "GS": 0.0,
            "BS": 2.57,
            "BUS_AREA": 0,
            "VM": 1.049911,
            "VA": -27.592982,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 521,
            "TYPE": 1,
            "PD": 14.72,
            "QD": 5.3,
            "GS": 0.0,
            "BS": 0.76,
            "BUS_AREA": 0,
            "VM": 1.003457,
            "VA": -27.851665,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 522,
            "TYPE": 1,
            "PD": 11.61,
            "QD": 7.2,
            "GS": 0.0,
            "BS": 28.77,
            "BUS_AREA": 0,
            "VM": 1.014941,
            "VA": -32.902975,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 523,
            "TYPE": 1,
            "PD": 189.9,
            "QD": 74.7,
            "GS": 0.0,
            "BS": 26.2,
            "BUS_AREA": 0,
            "VM": 1.042367,
            "VA": 6.642635,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 524,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.046979,
            "VA": 10.752972,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 525,
            "TYPE": 1,
            "PD": 36.54,
            "QD": 27.4,
            "GS": 0.0,
            "BS": 0.15,
            "BUS_AREA": 0,
            "VM": 0.969544,
            "VA": 13.480361,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 526,
            "TYPE": 1,
            "PD": 176.7,
            "QD": 25.6,
            "GS": 0.0,
            "BS": 2.01,
            "BUS_AREA": 0,
            "VM": 1.012916,
            "VA": -48.291617,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 527,
            "TYPE": 1,
            "PD": 277.7,
            "QD": 45.4,
            "GS": 0.0,
            "BS": 0.7,
            "BUS_AREA": 0,
            "VM": 1.010053,
            "VA": -46.915974,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 528,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 3.46,
            "BUS_AREA": 0,
            "VM": 0.99921,
            "VA": -50.924813,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 529,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 28.16,
            "BUS_AREA": 0,
            "VM": 1.030762,
            "VA": -16.275798,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 530,
            "TYPE": 1,
            "PD": 25.0,
            "QD": 3.6,
            "GS": 0.0,
            "BS": 4.73,
            "BUS_AREA": 0,
            "VM": 1.014401,
            "VA": -22.258328,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 531,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 47.4,
            "BUS_AREA": 0,
            "VM": 1.022093,
            "VA": -18.724236,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 532,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.98,
            "BUS_AREA": 0,
            "VM": 1.018038,
            "VA": 9.201002,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 533,
            "TYPE": 1,
            "PD": 16.52,
            "QD": 3.8,
            "GS": 0.0,
            "BS": 0.98,
            "BUS_AREA": 0,
            "VM": 0.959418,
            "VA": -29.583188,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 534,
            "TYPE": 1,
            "PD": 118.1,
            "QD": 16.8,
            "GS": 0.0,
            "BS": 2.94,
            "BUS_AREA": 0,
            "VM": 1.009193,
            "VA": 1.409034,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 535,
            "TYPE": 1,
            "PD": 11.51,
            "QD": 3.8,
            "GS": 0.0,
            "BS": 1.21,
            "BUS_AREA": 0,
            "VM": 1.011587,
            "VA": -36.72714,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 536,
            "TYPE": 1,
            "PD": 87.8,
            "QD": -1.4,
            "GS": 0.079073,
            "BS": 36.047349,
            "BUS_AREA": 0,
            "VM": 1.054738,
            "VA": -48.67568,
            "BASE_KV": 380,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 537,
            "TYPE": 1,
            "PD": 27.53,
            "QD": 17.0,
            "GS": 0.0,
            "BS": 0.76,
            "BUS_AREA": 0,
            "VM": 0.949809,
            "VA": -29.215766,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 538,
            "TYPE": 1,
            "PD": 21.02,
            "QD": 13.0,
            "GS": 0.0,
            "BS": 1.17,
            "BUS_AREA": 0,
            "VM": 0.972441,
            "VA": -36.764788,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 539,
            "TYPE": 1,
            "PD": 57.96,
            "QD": 18.9,
            "GS": 0.0,
            "BS": 14.91,
            "BUS_AREA": 0,
            "VM": 1.013931,
            "VA": 3.297995,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 540,
            "TYPE": 1,
            "PD": 166.9,
            "QD": 86.1,
            "GS": 0.0,
            "BS": 4.06,
            "BUS_AREA": 0,
            "VM": 0.973758,
            "VA": 10.352992,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 541,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.03819,
            "VA": 4.193683,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 542,
            "TYPE": 1,
            "PD": 2.0,
            "QD": 0.7,
            "GS": 0.0,
            "BS": 0.02,
            "BUS_AREA": 0,
            "VM": 1.067645,
            "VA": -19.587155,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 543,
            "TYPE": 1,
            "PD": 72.0,
            "QD": 10.3,
            "GS": 0.0,
            "BS": 6.24,
            "BUS_AREA": 0,
            "VM": 0.995488,
            "VA": -22.770476,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 544,
            "TYPE": 1,
            "PD": 79.69,
            "QD": 39.6,
            "GS": 0.0,
            "BS": 18.83,
            "BUS_AREA": 0,
            "VM": 1.034016,
            "VA": -52.177549,
            "BASE_KV": 380,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 545,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 8.48,
            "BUS_AREA": 0,
            "VM": 1.065316,
            "VA": -22.090019,
            "BASE_KV": 220,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 546,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 29.89,
            "BUS_AREA": 0,
            "VM": 1.081778,
            "VA": -35.986218,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 547,
            "TYPE": 1,
            "PD": 30.03,
            "QD": 14.0,
            "GS": 0.0,
            "BS": 0.61,
            "BUS_AREA": 0,
            "VM": 1.012961,
            "VA": -36.218409,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 548,
            "TYPE": 1,
            "PD": 30.93,
            "QD": 8.9,
            "GS": 0.0,
            "BS": 0.45,
            "BUS_AREA": 0,
            "VM": 1.029939,
            "VA": 15.35829,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 549,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 5.15,
            "BUS_AREA": 0,
            "VM": 1.066337,
            "VA": -11.605789,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 550,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 10.0,
            "BUS_AREA": 0,
            "VM": 1.034222,
            "VA": -45.869511,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 551,
            "TYPE": 1,
            "PD": 17.72,
            "QD": 5.9,
            "GS": 0.0,
            "BS": 0.52,
            "BUS_AREA": 0,
            "VM": 0.972889,
            "VA": -36.288819,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 552,
            "TYPE": 1,
            "PD": 180.8,
            "QD": 90.8,
            "GS": 0.0,
            "BS": 2.42,
            "BUS_AREA": 0,
            "VM": 0.966453,
            "VA": -43.582462,
            "BASE_KV": 150,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 553,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.55,
            "BUS_AREA": 0,
            "VM": 1.02741,
            "VA": 19.17319,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 554,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.97,
            "BUS_AREA": 0,
            "VM": 1.020599,
            "VA": -21.077132,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 555,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.35,
            "BUS_AREA": 0,
            "VM": 1.036218,
            "VA": -34.48522,
            "BASE_KV": 220,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 556,
            "TYPE": 1,
            "PD": 16.52,
            "QD": 9.0,
            "GS": 0.0,
            "BS": 1.17,
            "BUS_AREA": 0,
            "VM": 1.032971,
            "VA": -23.112249,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 557,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 12.14,
            "BUS_AREA": 0,
            "VM": 1.042172,
            "VA": -12.78196,
            "BASE_KV": 220,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 558,
            "TYPE": 1,
            "PD": -0.18,
            "QD": -3.57,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.017408,
            "VA": 17.219074,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 559,
            "TYPE": 1,
            "PD": 42.25,
            "QD": 16.6,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.038823,
            "VA": 4.926964,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 560,
            "TYPE": 1,
            "PD": 3.8,
            "QD": 1.3,
            "GS": 0.0,
            "BS": 0.65,
            "BUS_AREA": 0,
            "VM": 1.001206,
            "VA": -16.24915,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 561,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.32,
            "BUS_AREA": 0,
            "VM": 1.045371,
            "VA": -11.322037,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 562,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.48,
            "BUS_AREA": 0,
            "VM": 1.035608,
            "VA": -4.32039,
            "BASE_KV": 220,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 563,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.55,
            "BUS_AREA": 0,
            "VM": 0.967338,
            "VA": -31.490411,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 564,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.06702,
            "VA": -47.265609,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 565,
            "TYPE": 1,
            "PD": 198.4,
            "QD": 32.7,
            "GS": 0.0,
            "BS": 31.82,
            "BUS_AREA": 0,
            "VM": 1.01065,
            "VA": -21.146836,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 566,
            "TYPE": 1,
            "PD": 5.81,
            "QD": 3.8,
            "GS": 0.0,
            "BS": 0.94,
            "BUS_AREA": 0,
            "VM": 0.966543,
            "VA": -30.57403,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 567,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 14.5,
            "BUS_AREA": 0,
            "VM": 1.062189,
            "VA": -37.391032,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 568,
            "TYPE": 1,
            "PD": 20.22,
            "QD": 7.3,
            "GS": 0.0,
            "BS": 0.59,
            "BUS_AREA": 0,
            "VM": 1.018032,
            "VA": -30.296337,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 569,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 35.364539,
            "BUS_AREA": 0,
            "VM": 1.076066,
            "VA": -22.926788,
            "BASE_KV": 380,
            "ZONE": 20,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 570,
            "TYPE": 1,
            "PD": 47.95,
            "QD": 29.7,
            "GS": 0.0,
            "BS": 1.59,
            "BUS_AREA": 0,
            "VM": 0.993761,
            "VA": -32.641501,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 571,
            "TYPE": 1,
            "PD": 120.63,
            "QD": 56.2,
            "GS": 0.0,
            "BS": 3.0,
            "BUS_AREA": 0,
            "VM": 1.004642,
            "VA": 11.297784,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 572,
            "TYPE": 1,
            "PD": 27.13,
            "QD": 8.9,
            "GS": 0.0,
            "BS": 1.37,
            "BUS_AREA": 0,
            "VM": 1.055676,
            "VA": -15.620867,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 573,
            "TYPE": 1,
            "PD": 10.71,
            "QD": 3.5,
            "GS": 0.0,
            "BS": 0.82,
            "BUS_AREA": 0,
            "VM": 1.008172,
            "VA": -39.537536,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 574,
            "TYPE": 1,
            "PD": 82.89,
            "QD": 26.8,
            "GS": 0.0,
            "BS": 0.65,
            "BUS_AREA": 0,
            "VM": 1.003792,
            "VA": -28.302462,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 575,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.67,
            "BUS_AREA": 0,
            "VM": 1.038739,
            "VA": -11.457881,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 576,
            "TYPE": 1,
            "PD": 108.6,
            "QD": 38.7,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.998317,
            "VA": -18.957058,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 577,
            "TYPE": 1,
            "PD": -0.13,
            "QD": -1.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040133,
            "VA": 25.638278,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 578,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.042146,
            "VA": 18.799313,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 579,
            "TYPE": 1,
            "PD": 17.32,
            "QD": 6.6,
            "GS": 0.0,
            "BS": 16.52,
            "BUS_AREA": 0,
            "VM": 1.015454,
            "VA": -52.416993,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 580,
            "TYPE": 1,
            "PD": 322.7,
            "QD": 11.9,
            "GS": 0.0,
            "BS": 10.28,
            "BUS_AREA": 0,
            "VM": 1.015167,
            "VA": -40.787165,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 581,
            "TYPE": 1,
            "PD": 48.8,
            "QD": 6.9,
            "GS": 0.0,
            "BS": 0.12,
            "BUS_AREA": 0,
            "VM": 1.018271,
            "VA": -23.574905,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 582,
            "TYPE": 1,
            "PD": 51.16,
            "QD": 18.2,
            "GS": 0.0,
            "BS": 5.23,
            "BUS_AREA": 0,
            "VM": 1.047477,
            "VA": -20.544217,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 583,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048595,
            "VA": -15.609378,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 584,
            "TYPE": 1,
            "PD": 151.2,
            "QD": 72.4,
            "GS": 0.0,
            "BS": 4.57,
            "BUS_AREA": 0,
            "VM": 1.02646,
            "VA": 4.847775,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 585,
            "TYPE": 1,
            "PD": 21.12,
            "QD": 8.3,
            "GS": 0.0,
            "BS": 4.26,
            "BUS_AREA": 0,
            "VM": 1.040818,
            "VA": 3.328266,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 586,
            "TYPE": 1,
            "PD": 9.51,
            "QD": 3.2,
            "GS": 0.0,
            "BS": 0.34,
            "BUS_AREA": 0,
            "VM": 1.047762,
            "VA": -26.908605,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 587,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040079,
            "VA": 0.128428,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 588,
            "TYPE": 1,
            "PD": 1.5,
            "QD": 0.8,
            "GS": 0.0,
            "BS": 0.55,
            "BUS_AREA": 0,
            "VM": 0.987706,
            "VA": -29.52887,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 589,
            "TYPE": 1,
            "PD": 27.03,
            "QD": 9.8,
            "GS": 0.0,
            "BS": 1.01,
            "BUS_AREA": 0,
            "VM": 1.051226,
            "VA": -26.821071,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 590,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.065004,
            "VA": 54.658978,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 591,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.56,
            "BUS_AREA": 0,
            "VM": 1.003047,
            "VA": -31.096767,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 592,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.27,
            "BUS_AREA": 0,
            "VM": 1.002326,
            "VA": -0.228479,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 593,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 29.2,
            "BUS_AREA": 0,
            "VM": 1.052806,
            "VA": 12.32779,
            "BASE_KV": 380,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 594,
            "TYPE": 1,
            "PD": 67.57,
            "QD": 17.0,
            "GS": 0.0,
            "BS": 5.75,
            "BUS_AREA": 0,
            "VM": 1.03434,
            "VA": -9.08879,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 595,
            "TYPE": 1,
            "PD": 47.55,
            "QD": 5.3,
            "GS": 0.0,
            "BS": 7.59,
            "BUS_AREA": 0,
            "VM": 1.021721,
            "VA": -50.65158,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 596,
            "TYPE": 1,
            "PD": 24.83,
            "QD": 7.6,
            "GS": 0.0,
            "BS": 0.23,
            "BUS_AREA": 0,
            "VM": 0.967588,
            "VA": -29.094022,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 597,
            "TYPE": 1,
            "PD": 33.34,
            "QD": 15.7,
            "GS": 0.0,
            "BS": 64.15,
            "BUS_AREA": 0,
            "VM": 1.054276,
            "VA": -48.235591,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 598,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.82,
            "BUS_AREA": 0,
            "VM": 0.988306,
            "VA": -27.745722,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 599,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 37.635138,
            "BUS_AREA": 0,
            "VM": 0.984741,
            "VA": -22.697595,
            "BASE_KV": 220,
            "ZONE": 24,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 600,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 8.72,
            "BUS_AREA": 0,
            "VM": 1.020642,
            "VA": 2.766315,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 601,
            "TYPE": 1,
            "PD": 140.6,
            "QD": 42.6,
            "GS": 0.0,
            "BS": 5.71,
            "BUS_AREA": 0,
            "VM": 1.03709,
            "VA": -14.510851,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 602,
            "TYPE": 1,
            "PD": 110.8,
            "QD": -8.8,
            "GS": 0.0,
            "BS": 3.15,
            "BUS_AREA": 0,
            "VM": 1.02089,
            "VA": -47.482432,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 603,
            "TYPE": 1,
            "PD": 48.9,
            "QD": 28.6,
            "GS": 0.0,
            "BS": 98.806507,
            "BUS_AREA": 0,
            "VM": 1.127591,
            "VA": -22.048561,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 604,
            "TYPE": 1,
            "PD": 33.24,
            "QD": 4.4,
            "GS": 0.0,
            "BS": 24.54,
            "BUS_AREA": 0,
            "VM": 0.992921,
            "VA": -13.224894,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 605,
            "TYPE": 1,
            "PD": 23.4,
            "QD": 3.3,
            "GS": 0.0,
            "BS": 1.91,
            "BUS_AREA": 0,
            "VM": 1.019051,
            "VA": -5.534776,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 606,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 19.56,
            "BUS_AREA": 0,
            "VM": 1.030805,
            "VA": 35.094114,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 607,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.06,
            "BUS_AREA": 0,
            "VM": 1.030222,
            "VA": -13.978729,
            "BASE_KV": 330,
            "ZONE": 24,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 608,
            "TYPE": 1,
            "PD": 150.9,
            "QD": 10.4,
            "GS": 0.0,
            "BS": 4.77,
            "BUS_AREA": 0,
            "VM": 1.063579,
            "VA": -33.089502,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 609,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 5.67,
            "BUS_AREA": 0,
            "VM": 1.028257,
            "VA": -14.839583,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 610,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.91,
            "BUS_AREA": 0,
            "VM": 0.985271,
            "VA": -56.195761,
            "BASE_KV": 150,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 611,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.09381,
            "BS": 0.90492,
            "BUS_AREA": 0,
            "VM": 1.019174,
            "VA": -11.543717,
            "BASE_KV": 380,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 612,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.52,
            "BUS_AREA": 0,
            "VM": 1.035466,
            "VA": -26.190388,
            "BASE_KV": 110,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 613,
            "TYPE": 1,
            "PD": 181.1,
            "QD": 25.8,
            "GS": 0.0,
            "BS": 1.1,
            "BUS_AREA": 0,
            "VM": 1.020502,
            "VA": 3.815144,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 614,
            "TYPE": 1,
            "PD": 18.5,
            "QD": 3.7,
            "GS": 0.0,
            "BS": 0.01,
            "BUS_AREA": 0,
            "VM": 0.968407,
            "VA": -37.402489,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 615,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.068592,
            "VA": -11.049558,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 616,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.04484,
            "VA": -13.078255,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 617,
            "TYPE": 1,
            "PD": -0.92,
            "QD": -4.99,
            "GS": 0.0,
            "BS": 1.86,
            "BUS_AREA": 0,
            "VM": 0.989164,
            "VA": -28.084869,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 618,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.022784,
            "VA": -49.328375,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 619,
            "TYPE": 1,
            "PD": 72.88,
            "QD": 14.4,
            "GS": 0.0,
            "BS": 2.96,
            "BUS_AREA": 0,
            "VM": 1.042351,
            "VA": -25.58584,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 620,
            "TYPE": 1,
            "PD": 15.42,
            "QD": 5.8,
            "GS": 0.0,
            "BS": 0.57,
            "BUS_AREA": 0,
            "VM": 0.994999,
            "VA": -19.07911,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 621,
            "TYPE": 1,
            "PD": 21.42,
            "QD": 8.1,
            "GS": 0.0,
            "BS": 7.38,
            "BUS_AREA": 0,
            "VM": 1.012924,
            "VA": -52.128422,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 622,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 11.57,
            "BUS_AREA": 0,
            "VM": 1.069133,
            "VA": 59.203598,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 623,
            "TYPE": 1,
            "PD": 36.1,
            "QD": 5.2,
            "GS": 0.0,
            "BS": 11.12,
            "BUS_AREA": 0,
            "VM": 1.029213,
            "VA": 1.427637,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 624,
            "TYPE": 1,
            "PD": 111.4,
            "QD": 36.5,
            "GS": 0.0,
            "BS": 70.21,
            "BUS_AREA": 0,
            "VM": 1.032738,
            "VA": -10.941054,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 625,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.43,
            "BUS_AREA": 0,
            "VM": 1.038541,
            "VA": -27.690568,
            "BASE_KV": 220,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 626,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.934086,
            "VA": -33.42388,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 627,
            "TYPE": 1,
            "PD": 116.8,
            "QD": 60.3,
            "GS": 0.0,
            "BS": 9.09,
            "BUS_AREA": 0,
            "VM": 0.995326,
            "VA": -35.195598,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 628,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.982057,
            "VA": -35.15289,
            "BASE_KV": 220,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 629,
            "TYPE": 1,
            "PD": 177.2,
            "QD": 32.3,
            "GS": 0.0,
            "BS": 6.57,
            "BUS_AREA": 0,
            "VM": 1.026049,
            "VA": -18.858201,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 630,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 17.07,
            "BUS_AREA": 0,
            "VM": 1.027499,
            "VA": 7.42553,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 631,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.71,
            "BUS_AREA": 0,
            "VM": 0.996483,
            "VA": -30.702079,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 632,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.23,
            "BUS_AREA": 0,
            "VM": 1.088191,
            "VA": -27.818441,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 633,
            "TYPE": 1,
            "PD": 2.5,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.96,
            "BUS_AREA": 0,
            "VM": 0.958685,
            "VA": -29.55312,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 634,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 104.15,
            "BUS_AREA": 0,
            "VM": 1.018563,
            "VA": 3.431688,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 635,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.96,
            "BUS_AREA": 0,
            "VM": 0.999819,
            "VA": 9.215641,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 636,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.04241,
            "VA": -22.994363,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 637,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031148,
            "VA": 16.262667,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 638,
            "TYPE": 1,
            "PD": 181.41,
            "QD": 16.52,
            "GS": 0.0,
            "BS": 4.07,
            "BUS_AREA": 0,
            "VM": 1.052719,
            "VA": 14.597739,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 639,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.033532,
            "VA": -30.756579,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 640,
            "TYPE": 1,
            "PD": 102.0,
            "QD": 26.6,
            "GS": 0.0,
            "BS": 2.31,
            "BUS_AREA": 0,
            "VM": 1.015643,
            "VA": 36.723091,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 641,
            "TYPE": 1,
            "PD": 45.32,
            "QD": 18.5,
            "GS": 0.0,
            "BS": 0.74,
            "BUS_AREA": 0,
            "VM": 1.04342,
            "VA": -13.738863,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 642,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031368,
            "VA": -50.812889,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 643,
            "TYPE": 1,
            "PD": 15.52,
            "QD": 6.3,
            "GS": 0.0,
            "BS": 0.6,
            "BUS_AREA": 0,
            "VM": 1.022609,
            "VA": -2.01817,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 644,
            "TYPE": 1,
            "PD": 192.3,
            "QD": 27.4,
            "GS": 0.0,
            "BS": 30.64,
            "BUS_AREA": 0,
            "VM": 1.001275,
            "VA": -19.482697,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 645,
            "TYPE": 1,
            "PD": 26.33,
            "QD": 9.5,
            "GS": 0.0,
            "BS": 1.85,
            "BUS_AREA": 0,
            "VM": 1.011105,
            "VA": -26.132773,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 646,
            "TYPE": 1,
            "PD": -0.59,
            "QD": -0.83,
            "GS": 0.0,
            "BS": 5.79,
            "BUS_AREA": 0,
            "VM": 1.046449,
            "VA": -22.474118,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 647,
            "TYPE": 1,
            "PD": 48.05,
            "QD": 15.8,
            "GS": 0.0,
            "BS": 6.08,
            "BUS_AREA": 0,
            "VM": 1.05839,
            "VA": 63.82172,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 648,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.02749,
            "VA": 49.995344,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 649,
            "TYPE": 1,
            "PD": 40.94,
            "QD": 19.2,
            "GS": 0.0,
            "BS": 5.2,
            "BUS_AREA": 0,
            "VM": 1.022389,
            "VA": -48.793894,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 650,
            "TYPE": 1,
            "PD": 17.22,
            "QD": 4.4,
            "GS": 0.0,
            "BS": 1.71,
            "BUS_AREA": 0,
            "VM": 1.019857,
            "VA": 11.645411,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 651,
            "TYPE": 1,
            "PD": 62.46,
            "QD": 7.15,
            "GS": 0.0,
            "BS": 10.06,
            "BUS_AREA": 0,
            "VM": 1.046751,
            "VA": 64.301034,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 652,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 5.12,
            "BUS_AREA": 0,
            "VM": 1.022847,
            "VA": -11.260237,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 653,
            "TYPE": 1,
            "PD": 10.31,
            "QD": 2.3,
            "GS": 0.0,
            "BS": 1.11,
            "BUS_AREA": 0,
            "VM": 0.989505,
            "VA": -17.821652,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 654,
            "TYPE": 1,
            "PD": 205.6,
            "QD": 74.0,
            "GS": 0.0,
            "BS": 5.56,
            "BUS_AREA": 0,
            "VM": 1.016548,
            "VA": -25.008561,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 655,
            "TYPE": 1,
            "PD": 9.7,
            "QD": 1.4,
            "GS": 0.0,
            "BS": 6.56,
            "BUS_AREA": 0,
            "VM": 1.023447,
            "VA": 16.49929,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 656,
            "TYPE": 1,
            "PD": -0.15,
            "QD": -1.93,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.025785,
            "VA": 17.764591,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 657,
            "TYPE": 1,
            "PD": 65.27,
            "QD": 30.9,
            "GS": 0.0,
            "BS": 3.1,
            "BUS_AREA": 0,
            "VM": 1.013809,
            "VA": 9.026926,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 658,
            "TYPE": 1,
            "PD": 258.4,
            "QD": 66.7,
            "GS": 0.0,
            "BS": 5.87,
            "BUS_AREA": 0,
            "VM": 1.029318,
            "VA": -17.741053,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 659,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.174507,
            "BS": 73.977052,
            "BUS_AREA": 0,
            "VM": 1.016665,
            "VA": 5.978239,
            "BASE_KV": 380,
            "ZONE": 2,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 660,
            "TYPE": 1,
            "PD": 584.3,
            "QD": 166.3,
            "GS": 0.0,
            "BS": 48.159681,
            "BUS_AREA": 0,
            "VM": 1.019972,
            "VA": -41.903867,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 661,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.6,
            "BUS_AREA": 0,
            "VM": 1.02925,
            "VA": 2.262276,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 662,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.14,
            "BUS_AREA": 0,
            "VM": 1.024506,
            "VA": 11.339798,
            "BASE_KV": 380,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 663,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.12,
            "BS": 12.89,
            "BUS_AREA": 0,
            "VM": 1.010876,
            "VA": -28.859495,
            "BASE_KV": 220,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 664,
            "TYPE": 1,
            "PD": 38.04,
            "QD": 11.7,
            "GS": 0.0,
            "BS": 0.18,
            "BUS_AREA": 0,
            "VM": 1.056439,
            "VA": -27.160166,
            "BASE_KV": 110,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 665,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.2,
            "BUS_AREA": 0,
            "VM": 1.034079,
            "VA": -22.397922,
            "BASE_KV": 220,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 666,
            "TYPE": 1,
            "PD": -5.61,
            "QD": -2.79,
            "GS": 0.0,
            "BS": 150.93,
            "BUS_AREA": 0,
            "VM": 1.032739,
            "VA": -5.56264,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 667,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.76,
            "BUS_AREA": 0,
            "VM": 1.000555,
            "VA": -32.932525,
            "BASE_KV": 220,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 668,
            "TYPE": 1,
            "PD": 48.8,
            "QD": 6.9,
            "GS": 0.0,
            "BS": 5.14,
            "BUS_AREA": 0,
            "VM": 1.000234,
            "VA": -4.191624,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 669,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 29.29,
            "BUS_AREA": 0,
            "VM": 1.035809,
            "VA": -30.822173,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 670,
            "TYPE": 1,
            "PD": 5.51,
            "QD": 17.7,
            "GS": 0.0,
            "BS": 0.58,
            "BUS_AREA": 0,
            "VM": 0.947855,
            "VA": -29.361997,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 671,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.007092,
            "VA": -26.93445,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 672,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.02121,
            "VA": -44.373291,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 673,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 12.75,
            "BUS_AREA": 0,
            "VM": 1.041688,
            "VA": 12.036915,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 674,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 65.82,
            "BUS_AREA": 0,
            "VM": 1.093453,
            "VA": -14.521151,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 675,
            "TYPE": 1,
            "PD": 5.11,
            "QD": -0.1,
            "GS": 0.0,
            "BS": 3.73,
            "BUS_AREA": 0,
            "VM": 0.997831,
            "VA": -25.825725,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 676,
            "TYPE": 1,
            "PD": 109.3,
            "QD": 35.4,
            "GS": 0.0,
            "BS": 1.91,
            "BUS_AREA": 0,
            "VM": 1.023634,
            "VA": 5.250321,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 677,
            "TYPE": 1,
            "PD": 30.83,
            "QD": 10.8,
            "GS": 0.0,
            "BS": 2.59,
            "BUS_AREA": 0,
            "VM": 1.006126,
            "VA": -30.215816,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 678,
            "TYPE": 1,
            "PD": 232.1,
            "QD": 89.8,
            "GS": 0.0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 1.005243,
            "VA": -17.794843,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 679,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 3.94,
            "BUS_AREA": 0,
            "VM": 1.043895,
            "VA": -17.188316,
            "BASE_KV": 220,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 680,
            "TYPE": 1,
            "PD": 79.59,
            "QD": 50.5,
            "GS": 0.0,
            "BS": 14.31,
            "BUS_AREA": 0,
            "VM": 1.040164,
            "VA": 8.217594,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 681,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 14.54,
            "BUS_AREA": 0,
            "VM": 1.062258,
            "VA": -37.395143,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 682,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.060787,
            "VA": -10.546299,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 683,
            "TYPE": 1,
            "PD": 169.8,
            "QD": 55.5,
            "GS": 0.0,
            "BS": 3.3,
            "BUS_AREA": 0,
            "VM": 0.981733,
            "VA": 10.278584,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 684,
            "TYPE": 1,
            "PD": 60.07,
            "QD": 28.0,
            "GS": 0.0,
            "BS": 4.13,
            "BUS_AREA": 0,
            "VM": 0.991967,
            "VA": -50.700151,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 685,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 47.77,
            "BUS_AREA": 0,
            "VM": 1.045493,
            "VA": -14.845324,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 686,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.013903,
            "VA": -47.02336,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 687,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 5.6,
            "BUS_AREA": 0,
            "VM": 1.053586,
            "VA": -4.477068,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 688,
            "TYPE": 1,
            "PD": -3.4,
            "QD": -1.3,
            "GS": 0.0,
            "BS": 2.27,
            "BUS_AREA": 0,
            "VM": 1.024501,
            "VA": -24.443107,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 689,
            "TYPE": 1,
            "PD": 124.8,
            "QD": 23.5,
            "GS": 0.0,
            "BS": 5.84,
            "BUS_AREA": 0,
            "VM": 0.982084,
            "VA": -19.04446,
            "BASE_KV": 220,
            "ZONE": 16,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 690,
            "TYPE": 1,
            "PD": 22.42,
            "QD": 8.2,
            "GS": 0.0,
            "BS": 0.53,
            "BUS_AREA": 0,
            "VM": 1.056369,
            "VA": -29.885233,
            "BASE_KV": 110,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 691,
            "TYPE": 1,
            "PD": 83.6,
            "QD": 11.9,
            "GS": 0.0,
            "BS": 3.53,
            "BUS_AREA": 0,
            "VM": 1.021389,
            "VA": 2.425783,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 692,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.059006,
            "VA": -37.997965,
            "BASE_KV": 120,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 693,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 93.75,
            "BUS_AREA": 0,
            "VM": 1.058173,
            "VA": -40.548699,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 694,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.12,
            "BS": 6.65,
            "BUS_AREA": 0,
            "VM": 1.044245,
            "VA": -24.486833,
            "BASE_KV": 220,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 695,
            "TYPE": 1,
            "PD": 96.41,
            "QD": 26.5,
            "GS": 0.0,
            "BS": 0.08,
            "BUS_AREA": 0,
            "VM": 0.999388,
            "VA": -38.384235,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 696,
            "TYPE": 1,
            "PD": 12.4,
            "QD": 6.89,
            "GS": 0.0,
            "BS": 0.63,
            "BUS_AREA": 0,
            "VM": 1.055967,
            "VA": -22.074281,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 697,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031719,
            "VA": -38.113646,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 698,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.999662,
            "VA": -29.934873,
            "BASE_KV": 220,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 699,
            "TYPE": 1,
            "PD": 36.54,
            "QD": 8.4,
            "GS": 0.0,
            "BS": 6.58,
            "BUS_AREA": 0,
            "VM": 1.009348,
            "VA": -53.274369,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 700,
            "TYPE": 1,
            "PD": 12.71,
            "QD": 0.8,
            "GS": 0.0,
            "BS": 0.51,
            "BUS_AREA": 0,
            "VM": 0.966856,
            "VA": -29.467501,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 701,
            "TYPE": 1,
            "PD": 20.32,
            "QD": 6.7,
            "GS": 0.0,
            "BS": 0.32,
            "BUS_AREA": 0,
            "VM": 1.00342,
            "VA": -37.061425,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 702,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.48,
            "BUS_AREA": 0,
            "VM": 1.004138,
            "VA": -35.804254,
            "BASE_KV": 150,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 703,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.84,
            "BUS_AREA": 0,
            "VM": 1.126072,
            "VA": -21.917059,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 704,
            "TYPE": 1,
            "PD": 41.05,
            "QD": 14.3,
            "GS": 0.0,
            "BS": 11.53,
            "BUS_AREA": 0,
            "VM": 1.01824,
            "VA": -29.261283,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 705,
            "TYPE": 1,
            "PD": 8.3,
            "QD": 1.2,
            "GS": 0.0,
            "BS": 1.6,
            "BUS_AREA": 0,
            "VM": 1.021944,
            "VA": 8.392464,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 706,
            "TYPE": 1,
            "PD": 114.8,
            "QD": 22.8,
            "GS": 0.0,
            "BS": 5.66,
            "BUS_AREA": 0,
            "VM": 1.009578,
            "VA": -44.478532,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 707,
            "TYPE": 1,
            "PD": 83.99,
            "QD": 21.2,
            "GS": 0.0,
            "BS": 5.36,
            "BUS_AREA": 0,
            "VM": 1.049779,
            "VA": -25.989404,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 708,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 9.21,
            "BUS_AREA": 0,
            "VM": 0.995859,
            "VA": -50.724378,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 709,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.068875,
            "VA": -42.494144,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 710,
            "TYPE": 1,
            "PD": 76.38,
            "QD": 5.1,
            "GS": 0.0,
            "BS": 3.97,
            "BUS_AREA": 0,
            "VM": 1.043988,
            "VA": -45.482724,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 711,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.070147,
            "VA": -1.338091,
            "BASE_KV": 380,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 712,
            "TYPE": 1,
            "PD": 110.4,
            "QD": 41.9,
            "GS": 0.0,
            "BS": 1.88,
            "BUS_AREA": 0,
            "VM": 1.009004,
            "VA": 0.655932,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 713,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.034791,
            "VA": -10.09141,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 714,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.065017,
            "VA": -9.000082,
            "BASE_KV": 380,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 715,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.021604,
            "VA": 6.902749,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 716,
            "TYPE": 1,
            "PD": 29.63,
            "QD": 10.8,
            "GS": 0.0,
            "BS": 2.39,
            "BUS_AREA": 0,
            "VM": 1.033505,
            "VA": -24.40114,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 717,
            "TYPE": 1,
            "PD": 4.5,
            "QD": -5.6,
            "GS": 0.0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 1.013062,
            "VA": -23.916209,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 718,
            "TYPE": 1,
            "PD": 135.11,
            "QD": 41.0,
            "GS": 0.0,
            "BS": 5.31,
            "BUS_AREA": 0,
            "VM": 1.033036,
            "VA": -25.366125,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 719,
            "TYPE": 1,
            "PD": -0.54,
            "QD": -0.99,
            "GS": 0.0,
            "BS": 1.13,
            "BUS_AREA": 0,
            "VM": 1.061862,
            "VA": -23.123981,
            "BASE_KV": 220,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 720,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 23.554121,
            "BUS_AREA": 0,
            "VM": 0.96634,
            "VA": -27.364834,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 721,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.49,
            "BUS_AREA": 0,
            "VM": 1.022542,
            "VA": -25.272598,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 722,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.78,
            "BUS_AREA": 0,
            "VM": 1.026617,
            "VA": 0.095694,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 723,
            "TYPE": 1,
            "PD": 104.6,
            "QD": 14.9,
            "GS": 0.0,
            "BS": 7.35,
            "BUS_AREA": 0,
            "VM": 1.026037,
            "VA": 4.930819,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 724,
            "TYPE": 1,
            "PD": 30.83,
            "QD": 6.6,
            "GS": 0.0,
            "BS": 3.19,
            "BUS_AREA": 0,
            "VM": 1.008661,
            "VA": -41.52775,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 725,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 34.82,
            "BUS_AREA": 0,
            "VM": 1.1296,
            "VA": -23.424903,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 726,
            "TYPE": 1,
            "PD": 400.3,
            "QD": 189.9,
            "GS": 0.0,
            "BS": 0.53,
            "BUS_AREA": 0,
            "VM": 1.044199,
            "VA": -5.348266,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 727,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.070143,
            "VA": -13.948739,
            "BASE_KV": 380,
            "ZONE": 19,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 728,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.030375,
            "VA": 12.049558,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 729,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.1,
            "BUS_AREA": 0,
            "VM": 0.972249,
            "VA": -27.155352,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 730,
            "TYPE": 1,
            "PD": 20.62,
            "QD": 6.5,
            "GS": 0.0,
            "BS": 0.72,
            "BUS_AREA": 0,
            "VM": 1.007561,
            "VA": -41.217125,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 731,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 61.48,
            "BUS_AREA": 0,
            "VM": 1.041231,
            "VA": -50.286139,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 732,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 11.12,
            "BUS_AREA": 0,
            "VM": 1.030738,
            "VA": 18.834742,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 733,
            "TYPE": 1,
            "PD": 58.36,
            "QD": 10.7,
            "GS": 0.0,
            "BS": 8.41,
            "BUS_AREA": 0,
            "VM": 1.007989,
            "VA": 6.004639,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 734,
            "TYPE": 1,
            "PD": 109.23,
            "QD": 66.36,
            "GS": 0.0,
            "BS": 5.44,
            "BUS_AREA": 0,
            "VM": 1.027653,
            "VA": -1.875847,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 735,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.026593,
            "VA": 15.765814,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 736,
            "TYPE": 1,
            "PD": 45.56,
            "QD": -1.51,
            "GS": 0.0,
            "BS": 19.94,
            "BUS_AREA": 0,
            "VM": 1.007191,
            "VA": 61.64009,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 737,
            "TYPE": 1,
            "PD": 8.11,
            "QD": 2.0,
            "GS": 0.0,
            "BS": 1.95,
            "BUS_AREA": 0,
            "VM": 0.991402,
            "VA": -28.695305,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 738,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.033376,
            "VA": -38.980898,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 739,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.035442,
            "VA": -42.803605,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 740,
            "TYPE": 1,
            "PD": 22.22,
            "QD": 13.7,
            "GS": 0.0,
            "BS": 0.12,
            "BUS_AREA": 0,
            "VM": 0.999884,
            "VA": -29.224674,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 741,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.98,
            "BUS_AREA": 0,
            "VM": 0.98413,
            "VA": -21.448945,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 742,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.83,
            "BUS_AREA": 0,
            "VM": 1.053755,
            "VA": -4.478576,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 743,
            "TYPE": 1,
            "PD": 5.01,
            "QD": 2.0,
            "GS": 0.0,
            "BS": 2.99,
            "BUS_AREA": 0,
            "VM": 1.067428,
            "VA": -28.110496,
            "BASE_KV": 220,
            "ZONE": 23,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 744,
            "TYPE": 1,
            "PD": 6.51,
            "QD": 4.1,
            "GS": 0.0,
            "BS": 1.27,
            "BUS_AREA": 0,
            "VM": 1.032223,
            "VA": -22.075222,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 745,
            "TYPE": 1,
            "PD": 90.4,
            "QD": 15.2,
            "GS": 0.0,
            "BS": 0.07,
            "BUS_AREA": 0,
            "VM": 1.010505,
            "VA": -19.123791,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 746,
            "TYPE": 1,
            "PD": 2.5,
            "QD": 1.3,
            "GS": 0.0,
            "BS": 0.07,
            "BUS_AREA": 0,
            "VM": 0.955236,
            "VA": -31.252302,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 747,
            "TYPE": 1,
            "PD": 69.58,
            "QD": 16.0,
            "GS": 0.0,
            "BS": 3.03,
            "BUS_AREA": 0,
            "VM": 1.068191,
            "VA": -26.778671,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 748,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 5.2,
            "BUS_AREA": 0,
            "VM": 1.083131,
            "VA": -48.121049,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 749,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.053546,
            "VA": -29.4801,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 750,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 18.63,
            "BUS_AREA": 0,
            "VM": 1.038715,
            "VA": -24.772095,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 751,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.020488,
            "VA": -44.20282,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 752,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.15,
            "BUS_AREA": 0,
            "VM": 1.036686,
            "VA": -27.828072,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 753,
            "TYPE": 1,
            "PD": 1.9,
            "QD": 0.6,
            "GS": 0.0,
            "BS": 0.38,
            "BUS_AREA": 0,
            "VM": 0.998712,
            "VA": -26.728595,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 754,
            "TYPE": 1,
            "PD": 132.1,
            "QD": 32.4,
            "GS": 0.0,
            "BS": 58.29,
            "BUS_AREA": 0,
            "VM": 1.044981,
            "VA": -45.303749,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 755,
            "TYPE": 1,
            "PD": 28.9,
            "QD": 4.2,
            "GS": 0.0,
            "BS": 2.09,
            "BUS_AREA": 0,
            "VM": 1.011893,
            "VA": -7.18658,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 756,
            "TYPE": 1,
            "PD": 36.74,
            "QD": 8.9,
            "GS": 0.0,
            "BS": 0.63,
            "BUS_AREA": 0,
            "VM": 0.9931,
            "VA": -16.99482,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 757,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.013994,
            "VA": -14.009904,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 758,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.972441,
            "VA": -36.764788,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 759,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 9.58,
            "BUS_AREA": 0,
            "VM": 1.027334,
            "VA": -24.007216,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 760,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.5,
            "BUS_AREA": 0,
            "VM": 1.04271,
            "VA": -16.194539,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 761,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.41,
            "BUS_AREA": 0,
            "VM": 1.055841,
            "VA": -19.131647,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 762,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.08,
            "BUS_AREA": 0,
            "VM": 1.044236,
            "VA": -29.495612,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 763,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.042899,
            "VA": -30.310969,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 764,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048246,
            "VA": -3.309099,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 765,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.017174,
            "VA": -35.819032,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 766,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.85,
            "BUS_AREA": 0,
            "VM": 1.037046,
            "VA": -19.904905,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 767,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.915156,
            "VA": -35.96451,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 768,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.45,
            "BUS_AREA": 0,
            "VM": 0.986644,
            "VA": -23.658422,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 769,
            "TYPE": 1,
            "PD": 152.57,
            "QD": 40.0,
            "GS": 0.0,
            "BS": 6.12,
            "BUS_AREA": 0,
            "VM": 1.020205,
            "VA": -11.261996,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 770,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.23,
            "BUS_AREA": 0,
            "VM": 1.061647,
            "VA": -0.922147,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 771,
            "TYPE": 1,
            "PD": 46.15,
            "QD": 20.9,
            "GS": 0.0,
            "BS": 1.4,
            "BUS_AREA": 0,
            "VM": 1.038724,
            "VA": -39.6443,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 772,
            "TYPE": 1,
            "PD": 343.9,
            "QD": 141.9,
            "GS": 0.0,
            "BS": 5.55,
            "BUS_AREA": 0,
            "VM": 1.037471,
            "VA": -14.231744,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 773,
            "TYPE": 1,
            "PD": -14.87,
            "QD": -4.17,
            "GS": 0.0,
            "BS": 0.58,
            "BUS_AREA": 0,
            "VM": 0.992021,
            "VA": -20.861422,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 774,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.038992,
            "VA": 8.899765,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 775,
            "TYPE": 1,
            "PD": -55.14,
            "QD": -27.14,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048905,
            "VA": 7.312541,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 776,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.023986,
            "VA": -13.449737,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 777,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.44,
            "BUS_AREA": 0,
            "VM": 1.029983,
            "VA": -16.451254,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 778,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.047837,
            "VA": -6.746098,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 779,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.039304,
            "VA": 17.406318,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 780,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.001975,
            "VA": -45.135804,
            "BASE_KV": 220,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 781,
            "TYPE": 1,
            "PD": 34.04,
            "QD": 11.0,
            "GS": 0.0,
            "BS": 0.49,
            "BUS_AREA": 0,
            "VM": 1.000347,
            "VA": -44.894504,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 782,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.28,
            "BUS_AREA": 0,
            "VM": 1.044993,
            "VA": -20.921382,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 783,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.982732,
            "VA": -29.85688,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 784,
            "TYPE": 1,
            "PD": -26.0,
            "QD": -14.72,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.033901,
            "VA": 4.031176,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 785,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.03,
            "BUS_AREA": 0,
            "VM": 1.030881,
            "VA": -34.012074,
            "BASE_KV": 220,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 786,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.79,
            "BUS_AREA": 0,
            "VM": 1.048812,
            "VA": -20.86338,
            "BASE_KV": 220,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 787,
            "TYPE": 1,
            "PD": 125.7,
            "QD": 17.9,
            "GS": 0.0,
            "BS": 0.2,
            "BUS_AREA": 0,
            "VM": 1.014445,
            "VA": -4.315582,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 788,
            "TYPE": 1,
            "PD": 18.02,
            "QD": 6.4,
            "GS": 0.0,
            "BS": 0.79,
            "BUS_AREA": 0,
            "VM": 0.954883,
            "VA": -29.560185,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 789,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 6.63,
            "BUS_AREA": 0,
            "VM": 1.052564,
            "VA": -6.129951,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 790,
            "TYPE": 1,
            "PD": -0.15,
            "QD": -1.0,
            "GS": 0.0,
            "BS": 0.42,
            "BUS_AREA": 0,
            "VM": 1.066475,
            "VA": 11.763458,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 791,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.052091,
            "VA": -6.530683,
            "BASE_KV": 380,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 792,
            "TYPE": 1,
            "PD": 295.3,
            "QD": 41.9,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.003673,
            "VA": -3.167772,
            "BASE_KV": 150,
            "ZONE": 2,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 793,
            "TYPE": 1,
            "PD": 9.7,
            "QD": 1.4,
            "GS": 0.0,
            "BS": 4.22,
            "BUS_AREA": 0,
            "VM": 1.031031,
            "VA": 13.743552,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 794,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.653516,
            "BUS_AREA": 0,
            "VM": 0.984037,
            "VA": -18.179598,
            "BASE_KV": 220,
            "ZONE": 24,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 795,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041931,
            "VA": -15.251585,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 796,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.01604,
            "VA": -43.685946,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 797,
            "TYPE": 1,
            "PD": 2.0,
            "QD": 114.6,
            "GS": 0.0,
            "BS": 16.15,
            "BUS_AREA": 0,
            "VM": 1.017294,
            "VA": -40.077949,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 798,
            "TYPE": 1,
            "PD": 235.2,
            "QD": 41.1,
            "GS": 0.0,
            "BS": 10.01,
            "BUS_AREA": 0,
            "VM": 1.015334,
            "VA": 14.085955,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 799,
            "TYPE": 1,
            "PD": 26.73,
            "QD": 10.8,
            "GS": 0.0,
            "BS": 0.43,
            "BUS_AREA": 0,
            "VM": 0.999312,
            "VA": -30.615831,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 800,
            "TYPE": 1,
            "PD": 50.56,
            "QD": 18.0,
            "GS": 0.0,
            "BS": 0.11,
            "BUS_AREA": 0,
            "VM": 1.029716,
            "VA": -12.414305,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 801,
            "TYPE": 1,
            "PD": 9.71,
            "QD": 3.0,
            "GS": 0.0,
            "BS": 0.95,
            "BUS_AREA": 0,
            "VM": 0.980529,
            "VA": -33.119841,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 802,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 12.42,
            "BUS_AREA": 0,
            "VM": 1.021496,
            "VA": -41.492157,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 803,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.04662,
            "VA": -25.280535,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 804,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.26,
            "BUS_AREA": 0,
            "VM": 1.052624,
            "VA": -7.620343,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 805,
            "TYPE": 1,
            "PD": 124.5,
            "QD": 29.6,
            "GS": 0.0,
            "BS": 15.4,
            "BUS_AREA": 0,
            "VM": 1.059049,
            "VA": -11.263382,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 806,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 32.02,
            "BUS_AREA": 0,
            "VM": 1.013023,
            "VA": 6.715226,
            "BASE_KV": 380,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 807,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.053518,
            "VA": -38.514381,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 808,
            "TYPE": 1,
            "PD": 24.53,
            "QD": 8.6,
            "GS": 0.0,
            "BS": 7.01,
            "BUS_AREA": 0,
            "VM": 1.016881,
            "VA": -50.527441,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 809,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 58.088687,
            "BUS_AREA": 0,
            "VM": 1.024607,
            "VA": -0.360983,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 810,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.014711,
            "VA": -27.065473,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 811,
            "TYPE": 1,
            "PD": 17.83,
            "QD": -9.5,
            "GS": 0.0,
            "BS": 2.79,
            "BUS_AREA": 0,
            "VM": 1.030392,
            "VA": -22.540776,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 812,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.008755,
            "VA": -31.096175,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 813,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037003,
            "VA": -19.089875,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 814,
            "TYPE": 1,
            "PD": 287.7,
            "QD": 16.3,
            "GS": 0.0,
            "BS": 12.86,
            "BUS_AREA": 0,
            "VM": 1.017789,
            "VA": -50.853491,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 815,
            "TYPE": 1,
            "PD": 25.27,
            "QD": 5.71,
            "GS": 0.0,
            "BS": 0.67,
            "BUS_AREA": 0,
            "VM": 1.016118,
            "VA": -28.086312,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 816,
            "TYPE": 1,
            "PD": 234.7,
            "QD": -12.0,
            "GS": 0.0,
            "BS": 23.35,
            "BUS_AREA": 0,
            "VM": 1.056996,
            "VA": -35.266904,
            "BASE_KV": 380,
            "ZONE": 17,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 817,
            "TYPE": 1,
            "PD": 333.1,
            "QD": 17.5,
            "GS": 0.0,
            "BS": 18.86,
            "BUS_AREA": 0,
            "VM": 1.01358,
            "VA": -45.581795,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 818,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 8.73,
            "BUS_AREA": 0,
            "VM": 1.030395,
            "VA": 51.296143,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 819,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.22,
            "BUS_AREA": 0,
            "VM": 1.05081,
            "VA": -0.785035,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 820,
            "TYPE": 1,
            "PD": 12.6,
            "QD": 1.8,
            "GS": 0.0,
            "BS": 1.89,
            "BUS_AREA": 0,
            "VM": 1.025873,
            "VA": -0.511882,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 821,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 22.93,
            "BUS_AREA": 0,
            "VM": 1.082078,
            "VA": -36.000114,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 822,
            "TYPE": 1,
            "PD": 121.9,
            "QD": -0.2,
            "GS": 0.0,
            "BS": 12.83,
            "BUS_AREA": 0,
            "VM": 1.003485,
            "VA": -8.072973,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 823,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.039055,
            "VA": -2.419223,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 824,
            "TYPE": 1,
            "PD": 32.1,
            "QD": 4.5,
            "GS": 0.0,
            "BS": 8.93,
            "BUS_AREA": 0,
            "VM": 1.046857,
            "VA": -2.975489,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 825,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 29.76,
            "BUS_AREA": 0,
            "VM": 1.007201,
            "VA": -36.665305,
            "BASE_KV": 220,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 826,
            "TYPE": 1,
            "PD": 31.94,
            "QD": 7.7,
            "GS": 0.0,
            "BS": 1.11,
            "BUS_AREA": 0,
            "VM": 1.035423,
            "VA": -32.770026,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 827,
            "TYPE": 1,
            "PD": 167.8,
            "QD": 77.0,
            "GS": 0.0,
            "BS": 12.66,
            "BUS_AREA": 0,
            "VM": 1.018231,
            "VA": -13.13917,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 828,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.044382,
            "VA": 2.077536,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 829,
            "TYPE": 1,
            "PD": 113.6,
            "QD": 122.7,
            "GS": 0.0,
            "BS": 8.74,
            "BUS_AREA": 0,
            "VM": 1.018129,
            "VA": 15.42687,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 830,
            "TYPE": 1,
            "PD": 303.1,
            "QD": 75.5,
            "GS": 0.0,
            "BS": 22.74,
            "BUS_AREA": 0,
            "VM": 1.022107,
            "VA": -40.853901,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 831,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.003271,
            "VA": -26.364611,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 832,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.004583,
            "VA": -50.562152,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 833,
            "TYPE": 1,
            "PD": 15.02,
            "QD": 10.0,
            "GS": 0.0,
            "BS": 0.55,
            "BUS_AREA": 0,
            "VM": 1.046835,
            "VA": -26.285018,
            "BASE_KV": 110,
            "ZONE": 23,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 834,
            "TYPE": 1,
            "PD": 52.76,
            "QD": 17.2,
            "GS": 0.0,
            "BS": 38.38,
            "BUS_AREA": 0,
            "VM": 1.008384,
            "VA": -37.145585,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 835,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 24.4,
            "BUS_AREA": 0,
            "VM": 1.034014,
            "VA": -24.956153,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 836,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 56.7,
            "BUS_AREA": 0,
            "VM": 1.012335,
            "VA": -21.59407,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 837,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.022737,
            "VA": -40.410086,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 838,
            "TYPE": 1,
            "PD": 615.81,
            "QD": 286.69,
            "GS": 0.0,
            "BS": 101.04,
            "BUS_AREA": 0,
            "VM": 1.030987,
            "VA": 3.606486,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 839,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 8.17514,
            "BUS_AREA": 0,
            "VM": 1.02122,
            "VA": -1.687736,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 840,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.7,
            "BUS_AREA": 0,
            "VM": 1.022301,
            "VA": -23.5857,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 841,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.135375,
            "BS": 32.572175,
            "BUS_AREA": 0,
            "VM": 1.08276,
            "VA": -21.360294,
            "BASE_KV": 380,
            "ZONE": 18,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 842,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.5,
            "BUS_AREA": 0,
            "VM": 1.025785,
            "VA": -5.013219,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 843,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.64,
            "BUS_AREA": 0,
            "VM": 1.017591,
            "VA": -40.075365,
            "BASE_KV": 110,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 844,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.064419,
            "VA": -9.125625,
            "BASE_KV": 380,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 845,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.11,
            "BUS_AREA": 0,
            "VM": 1.003306,
            "VA": -31.349574,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 846,
            "TYPE": 1,
            "PD": 159.2,
            "QD": 59.9,
            "GS": 0.0,
            "BS": 37.33,
            "BUS_AREA": 0,
            "VM": 1.056518,
            "VA": -14.954697,
            "BASE_KV": 380,
            "ZONE": 16,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 847,
            "TYPE": 1,
            "PD": 13.9,
            "QD": 1.9,
            "GS": 0.0,
            "BS": 7.37,
            "BUS_AREA": 0,
            "VM": 1.027274,
            "VA": 19.174428,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 848,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.011431,
            "VA": 61.818191,
            "BASE_KV": 150,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 849,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037264,
            "VA": -42.024951,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 850,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.47,
            "BUS_AREA": 0,
            "VM": 0.956219,
            "VA": -30.232358,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 851,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.018845,
            "VA": -16.616591,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 852,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 5.46,
            "BUS_AREA": 0,
            "VM": 1.007493,
            "VA": -25.256407,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 853,
            "TYPE": 1,
            "PD": 190.0,
            "QD": 43.3,
            "GS": 0.0,
            "BS": 12.94,
            "BUS_AREA": 0,
            "VM": 1.023268,
            "VA": -12.714531,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 854,
            "TYPE": 1,
            "PD": 49.96,
            "QD": 7.5,
            "GS": 0.0,
            "BS": 8.86,
            "BUS_AREA": 0,
            "VM": 1.023709,
            "VA": -54.456583,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 855,
            "TYPE": 1,
            "PD": 10.01,
            "QD": 3.3,
            "GS": 0.0,
            "BS": 0.24,
            "BUS_AREA": 0,
            "VM": 1.027869,
            "VA": -34.087073,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 856,
            "TYPE": 1,
            "PD": -28.93,
            "QD": 9.5,
            "GS": 0.0,
            "BS": 0.38,
            "BUS_AREA": 0,
            "VM": 0.976644,
            "VA": -23.667349,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 857,
            "TYPE": 1,
            "PD": 21.72,
            "QD": 4.8,
            "GS": 0.0,
            "BS": 1.26,
            "BUS_AREA": 0,
            "VM": 0.96854,
            "VA": -30.940544,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 858,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.028813,
            "VA": 0.822714,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 859,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.28,
            "BUS_AREA": 0,
            "VM": 1.093242,
            "VA": -27.533273,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 860,
            "TYPE": 1,
            "PD": 32.1,
            "QD": 4.5,
            "GS": 0.0,
            "BS": 4.34,
            "BUS_AREA": 0,
            "VM": 1.033912,
            "VA": 1.449836,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 861,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.050818,
            "VA": -30.333474,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 862,
            "TYPE": 1,
            "PD": 36.44,
            "QD": 12.5,
            "GS": 0.0,
            "BS": 0.59,
            "BUS_AREA": 0,
            "VM": 1.011149,
            "VA": -30.106886,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 863,
            "TYPE": 1,
            "PD": 111.4,
            "QD": 15.9,
            "GS": 0.0,
            "BS": 2.36,
            "BUS_AREA": 0,
            "VM": 1.00914,
            "VA": -7.642598,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 864,
            "TYPE": 1,
            "PD": 1.3,
            "QD": 0.6,
            "GS": 0.0,
            "BS": 1.23,
            "BUS_AREA": 0,
            "VM": 0.95494,
            "VA": -31.154654,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 865,
            "TYPE": 1,
            "PD": 43.45,
            "QD": 26.9,
            "GS": 0.0,
            "BS": 3.56,
            "BUS_AREA": 0,
            "VM": 1.08382,
            "VA": -28.028856,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 866,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 20.07,
            "BUS_AREA": 0,
            "VM": 1.055959,
            "VA": 43.766007,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 867,
            "TYPE": 1,
            "PD": 25.13,
            "QD": 14.0,
            "GS": 0.0,
            "BS": 0.04,
            "BUS_AREA": 0,
            "VM": 1.020409,
            "VA": -5.272998,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 868,
            "TYPE": 1,
            "PD": 13.82,
            "QD": 5.0,
            "GS": 0.0,
            "BS": 0.11,
            "BUS_AREA": 0,
            "VM": 1.050793,
            "VA": -21.666498,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 869,
            "TYPE": 1,
            "PD": 94.2,
            "QD": 5.5,
            "GS": 0.0,
            "BS": 6.51,
            "BUS_AREA": 0,
            "VM": 1.021539,
            "VA": -47.087083,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 870,
            "TYPE": 1,
            "PD": 110.0,
            "QD": 3.4,
            "GS": 0.0,
            "BS": 11.95,
            "BUS_AREA": 0,
            "VM": 1.038333,
            "VA": -24.930069,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 871,
            "TYPE": 1,
            "PD": 108.89,
            "QD": -21.76,
            "GS": 0.0,
            "BS": 3.72,
            "BUS_AREA": 0,
            "VM": 1.047396,
            "VA": -12.310945,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 872,
            "TYPE": 1,
            "PD": 185.6,
            "QD": 26.4,
            "GS": 0.0,
            "BS": 32.78,
            "BUS_AREA": 0,
            "VM": 1.018555,
            "VA": -24.221949,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 873,
            "TYPE": 1,
            "PD": 143.9,
            "QD": 123.2,
            "GS": 0.0,
            "BS": 72.64,
            "BUS_AREA": 0,
            "VM": 1.029121,
            "VA": 5.127443,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 874,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.967758,
            "VA": -31.427129,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 875,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.038959,
            "VA": -35.716579,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 876,
            "TYPE": 1,
            "PD": 42.25,
            "QD": 13.9,
            "GS": 0.0,
            "BS": 0.95,
            "BUS_AREA": 0,
            "VM": 1.012126,
            "VA": -26.966924,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 877,
            "TYPE": 1,
            "PD": 2.0,
            "QD": 0.6,
            "GS": 0.0,
            "BS": 0.53,
            "BUS_AREA": 0,
            "VM": 1.019785,
            "VA": -29.346446,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 878,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 25.28,
            "BUS_AREA": 0,
            "VM": 1.032189,
            "VA": 9.787383,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 879,
            "TYPE": 1,
            "PD": 7.71,
            "QD": 3.3,
            "GS": 0.0,
            "BS": 0.56,
            "BUS_AREA": 0,
            "VM": 1.003179,
            "VA": -44.618548,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 880,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.0,
            "BUS_AREA": 0,
            "VM": 1.026334,
            "VA": -13.567049,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 881,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.47,
            "BUS_AREA": 0,
            "VM": 1.01993,
            "VA": -22.777984,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 882,
            "TYPE": 1,
            "PD": 394.9,
            "QD": 77.0,
            "GS": 0.0,
            "BS": 44.93,
            "BUS_AREA": 0,
            "VM": 1.022697,
            "VA": -46.380115,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 883,
            "TYPE": 1,
            "PD": 192.5,
            "QD": 78.3,
            "GS": 0.0,
            "BS": 6.65,
            "BUS_AREA": 0,
            "VM": 1.015357,
            "VA": -10.191051,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 884,
            "TYPE": 1,
            "PD": 13.82,
            "QD": 5.0,
            "GS": 0.0,
            "BS": 0.63,
            "BUS_AREA": 0,
            "VM": 1.018802,
            "VA": -30.29798,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 885,
            "TYPE": 1,
            "PD": 23.03,
            "QD": 14.3,
            "GS": 0.0,
            "BS": 6.61,
            "BUS_AREA": 0,
            "VM": 0.990763,
            "VA": -30.757298,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 886,
            "TYPE": 1,
            "PD": -2.85,
            "QD": -7.24,
            "GS": 0.0,
            "BS": 0.07,
            "BUS_AREA": 0,
            "VM": 1.038441,
            "VA": 10.699656,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 887,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.3205,
            "BS": 28.133148,
            "BUS_AREA": 0,
            "VM": 1.068754,
            "VA": -21.629845,
            "BASE_KV": 380,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 888,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037604,
            "VA": -21.604862,
            "BASE_KV": 220,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 889,
            "TYPE": 1,
            "PD": 3.9,
            "QD": 1.4,
            "GS": 0.0,
            "BS": 0.78,
            "BUS_AREA": 0,
            "VM": 1.014037,
            "VA": -29.373377,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 890,
            "TYPE": 1,
            "PD": 8.91,
            "QD": 3.8,
            "GS": 0.0,
            "BS": 0.38,
            "BUS_AREA": 0,
            "VM": 0.992571,
            "VA": -28.524136,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 891,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.062964,
            "VA": -19.250317,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 892,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 9.1,
            "BUS_AREA": 0,
            "VM": 1.06496,
            "VA": -35.278849,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 893,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.77,
            "BUS_AREA": 0,
            "VM": 1.035537,
            "VA": -36.23179,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 894,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.054199,
            "VA": -24.304132,
            "BASE_KV": 220,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 895,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.234854,
            "BS": 36.333138,
            "BUS_AREA": 0,
            "VM": 1.07469,
            "VA": -26.738864,
            "BASE_KV": 380,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 896,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.021987,
            "VA": 2.509919,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 897,
            "TYPE": 1,
            "PD": 153.5,
            "QD": 21.9,
            "GS": 0.0,
            "BS": 7.79,
            "BUS_AREA": 0,
            "VM": 1.034443,
            "VA": -20.896007,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 898,
            "TYPE": 1,
            "PD": 25.63,
            "QD": 7.9,
            "GS": 0.0,
            "BS": 0.77,
            "BUS_AREA": 0,
            "VM": 1.016315,
            "VA": 12.999579,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 899,
            "TYPE": 1,
            "PD": 0.0,
            "QD": -0.01,
            "GS": 0.0,
            "BS": 59.04,
            "BUS_AREA": 0,
            "VM": 1.038888,
            "VA": -19.131057,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 900,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.15,
            "BUS_AREA": 0,
            "VM": 1.041667,
            "VA": -15.788508,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 901,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.959473,
            "VA": -28.847628,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 902,
            "TYPE": 1,
            "PD": -4.94,
            "QD": -3.67,
            "GS": 0.0,
            "BS": 0.11,
            "BUS_AREA": 0,
            "VM": 1.015036,
            "VA": -23.101701,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 903,
            "TYPE": 1,
            "PD": 82.69,
            "QD": 20.1,
            "GS": 0.0,
            "BS": 1.36,
            "BUS_AREA": 0,
            "VM": 1.068153,
            "VA": -26.804113,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 904,
            "TYPE": 1,
            "PD": 146.9,
            "QD": 60.6,
            "GS": 0.0,
            "BS": 26.49,
            "BUS_AREA": 0,
            "VM": 1.007247,
            "VA": -37.013111,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 905,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 18.004129,
            "BUS_AREA": 0,
            "VM": 1.04044,
            "VA": -15.095745,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 906,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.23,
            "BUS_AREA": 0,
            "VM": 0.960197,
            "VA": -29.959435,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 907,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.038463,
            "VA": -9.834075,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 908,
            "TYPE": 1,
            "PD": 125.9,
            "QD": -0.5,
            "GS": 0.0,
            "BS": 0.21,
            "BUS_AREA": 0,
            "VM": 1.054939,
            "VA": -8.182367,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 909,
            "TYPE": 1,
            "PD": 12.61,
            "QD": 4.5,
            "GS": 0.0,
            "BS": 2.63,
            "BUS_AREA": 0,
            "VM": 1.05269,
            "VA": -24.666613,
            "BASE_KV": 110,
            "ZONE": 15,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 910,
            "TYPE": 1,
            "PD": 6.3,
            "QD": 0.9,
            "GS": 0.0,
            "BS": 3.82,
            "BUS_AREA": 0,
            "VM": 1.013902,
            "VA": -5.883269,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 911,
            "TYPE": 1,
            "PD": 13.21,
            "QD": 2.2,
            "GS": 0.0,
            "BS": 10.05,
            "BUS_AREA": 0,
            "VM": 1.021752,
            "VA": -41.209614,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 912,
            "TYPE": 1,
            "PD": 22.02,
            "QD": 13.2,
            "GS": 0.0,
            "BS": 0.03,
            "BUS_AREA": 0,
            "VM": 1.091269,
            "VA": -27.621559,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 913,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.026545,
            "VA": -2.255482,
            "BASE_KV": 380,
            "ZONE": 2,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 914,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 89.51,
            "BUS_AREA": 0,
            "VM": 1.077351,
            "VA": -24.737334,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 915,
            "TYPE": 1,
            "PD": 24.53,
            "QD": 7.9,
            "GS": 0.0,
            "BS": 0.63,
            "BUS_AREA": 0,
            "VM": 1.037609,
            "VA": -26.120005,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 916,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.022135,
            "VA": -38.115322,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 917,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.061631,
            "VA": -20.525158,
            "BASE_KV": 110,
            "ZONE": 15,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 918,
            "TYPE": 1,
            "PD": 110.1,
            "QD": 29.4,
            "GS": 0.0,
            "BS": 1.11,
            "BUS_AREA": 0,
            "VM": 1.006154,
            "VA": -30.037871,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 919,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 13.89,
            "BUS_AREA": 0,
            "VM": 1.016781,
            "VA": 11.540968,
            "BASE_KV": 380,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 920,
            "TYPE": 1,
            "PD": 34.44,
            "QD": 8.5,
            "GS": 0.0,
            "BS": 1.11,
            "BUS_AREA": 0,
            "VM": 1.042446,
            "VA": -21.074337,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 921,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.126343,
            "BS": 6.455031,
            "BUS_AREA": 0,
            "VM": 1.027687,
            "VA": -21.517935,
            "BASE_KV": 220,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 922,
            "TYPE": 1,
            "PD": 15.22,
            "QD": 7.6,
            "GS": 0.0,
            "BS": 1.56,
            "BUS_AREA": 0,
            "VM": 0.995692,
            "VA": -17.550034,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 923,
            "TYPE": 1,
            "PD": 62.07,
            "QD": 14.7,
            "GS": 0.0,
            "BS": 4.84,
            "BUS_AREA": 0,
            "VM": 1.031651,
            "VA": -23.442192,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 924,
            "TYPE": 1,
            "PD": 10.01,
            "QD": 5.0,
            "GS": 0.0,
            "BS": 0.11,
            "BUS_AREA": 0,
            "VM": 0.997399,
            "VA": -50.006382,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 925,
            "TYPE": 1,
            "PD": 8.01,
            "QD": 4.1,
            "GS": 0.0,
            "BS": 2.25,
            "BUS_AREA": 0,
            "VM": 0.979496,
            "VA": -16.132225,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 926,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.008066,
            "VA": -0.465497,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 927,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.067901,
            "VA": -48.107874,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 928,
            "TYPE": 1,
            "PD": 112.9,
            "QD": 19.3,
            "GS": 0.0,
            "BS": 17.34,
            "BUS_AREA": 0,
            "VM": 1.015527,
            "VA": 0.368562,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 929,
            "TYPE": 1,
            "PD": 43.75,
            "QD": 12.4,
            "GS": 0.0,
            "BS": 9.35,
            "BUS_AREA": 0,
            "VM": 1.021929,
            "VA": -46.228732,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 930,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.058189,
            "VA": -37.830017,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 931,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.00554,
            "VA": -33.793222,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 932,
            "TYPE": 1,
            "PD": 77.59,
            "QD": 12.3,
            "GS": 0.0,
            "BS": 5.1,
            "BUS_AREA": 0,
            "VM": 1.025765,
            "VA": -53.984442,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 933,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 22.75,
            "BUS_AREA": 0,
            "VM": 1.020036,
            "VA": -21.567564,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 934,
            "TYPE": 1,
            "PD": 2.5,
            "QD": 1.3,
            "GS": 0.0,
            "BS": 2.33,
            "BUS_AREA": 0,
            "VM": 0.999076,
            "VA": -29.319835,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 935,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 9.46,
            "BUS_AREA": 0,
            "VM": 1.044831,
            "VA": -24.797521,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 936,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.93,
            "BUS_AREA": 0,
            "VM": 0.999872,
            "VA": -27.063751,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 937,
            "TYPE": 1,
            "PD": -12.51,
            "QD": 4.1,
            "GS": 0.0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 0.998116,
            "VA": -32.130798,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 938,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 31.47,
            "BUS_AREA": 0,
            "VM": 1.054487,
            "VA": 36.893694,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 939,
            "TYPE": 1,
            "PD": 150.1,
            "QD": 35.0,
            "GS": 0.0,
            "BS": 3.55,
            "BUS_AREA": 0,
            "VM": 1.022797,
            "VA": -23.045862,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 940,
            "TYPE": 1,
            "PD": 50.06,
            "QD": 16.3,
            "GS": 0.0,
            "BS": 0.26,
            "BUS_AREA": 0,
            "VM": 1.045541,
            "VA": -28.687115,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 941,
            "TYPE": 1,
            "PD": 26.03,
            "QD": 9.8,
            "GS": 0.0,
            "BS": 0.82,
            "BUS_AREA": 0,
            "VM": 0.990209,
            "VA": -24.492637,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 942,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 34.26,
            "BUS_AREA": 0,
            "VM": 1.084754,
            "VA": -14.407963,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 943,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 3.37,
            "BUS_AREA": 0,
            "VM": 1.02621,
            "VA": -23.16922,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 944,
            "TYPE": 1,
            "PD": 30.33,
            "QD": 11.0,
            "GS": 0.0,
            "BS": 1.43,
            "BUS_AREA": 0,
            "VM": 1.032883,
            "VA": -20.178508,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 945,
            "TYPE": 1,
            "PD": 0.2,
            "QD": 0.1,
            "GS": 0.0,
            "BS": 0.5,
            "BUS_AREA": 0,
            "VM": 1.034208,
            "VA": -32.420002,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 946,
            "TYPE": 1,
            "PD": 189.1,
            "QD": -11.9,
            "GS": 0.0,
            "BS": 27.462397,
            "BUS_AREA": 0,
            "VM": 1.020348,
            "VA": -48.526559,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 947,
            "TYPE": 1,
            "PD": 90.7,
            "QD": 5.8,
            "GS": 0.0,
            "BS": 4.1,
            "BUS_AREA": 0,
            "VM": 0.983073,
            "VA": -49.782659,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 948,
            "TYPE": 1,
            "PD": 15.82,
            "QD": 4.0,
            "GS": 0.0,
            "BS": 0.7,
            "BUS_AREA": 0,
            "VM": 0.985851,
            "VA": -55.797711,
            "BASE_KV": 150,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 949,
            "TYPE": 1,
            "PD": 4.81,
            "QD": 2.2,
            "GS": 0.0,
            "BS": 0.62,
            "BUS_AREA": 0,
            "VM": 0.956304,
            "VA": -29.76252,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 950,
            "TYPE": 1,
            "PD": 69.08,
            "QD": 22.6,
            "GS": 0.0,
            "BS": 0.54,
            "BUS_AREA": 0,
            "VM": 1.020914,
            "VA": -0.217378,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 951,
            "TYPE": 1,
            "PD": 0.5,
            "QD": -271.9,
            "GS": 0.0,
            "BS": 3.12,
            "BUS_AREA": 0,
            "VM": 1.047979,
            "VA": -16.169837,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 952,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.38,
            "BUS_AREA": 0,
            "VM": 1.078738,
            "VA": -22.026301,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 953,
            "TYPE": 1,
            "PD": 108.7,
            "QD": -12.15,
            "GS": 0.0,
            "BS": 37.11,
            "BUS_AREA": 0,
            "VM": 1.062501,
            "VA": -13.250544,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 954,
            "TYPE": 1,
            "PD": 66.27,
            "QD": 13.6,
            "GS": 0.0,
            "BS": 0.67,
            "BUS_AREA": 0,
            "VM": 1.040885,
            "VA": -21.822155,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 955,
            "TYPE": 1,
            "PD": 244.2,
            "QD": 152.7,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.003862,
            "VA": -11.442937,
            "BASE_KV": 150,
            "ZONE": 2,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 956,
            "TYPE": 1,
            "PD": 19.42,
            "QD": 11.6,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.013505,
            "VA": -13.078642,
            "BASE_KV": 110,
            "ZONE": 24,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 957,
            "TYPE": 1,
            "PD": 65.77,
            "QD": 16.1,
            "GS": 0.0,
            "BS": 1.66,
            "BUS_AREA": 0,
            "VM": 1.010333,
            "VA": -46.607879,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 958,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 51.29,
            "BUS_AREA": 0,
            "VM": 1.052882,
            "VA": -31.072147,
            "BASE_KV": 380,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 959,
            "TYPE": 1,
            "PD": 166.6,
            "QD": 8.1,
            "GS": 0.0,
            "BS": 10.11,
            "BUS_AREA": 0,
            "VM": 1.015348,
            "VA": -14.224034,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 960,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 108.728602,
            "BUS_AREA": 0,
            "VM": 1.057857,
            "VA": -9.331313,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 961,
            "TYPE": 1,
            "PD": 32.94,
            "QD": 20.4,
            "GS": 0.0,
            "BS": 8.95,
            "BUS_AREA": 0,
            "VM": 0.87466,
            "VA": -38.032264,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 962,
            "TYPE": 1,
            "PD": 42.55,
            "QD": 17.1,
            "GS": 0.0,
            "BS": 1.67,
            "BUS_AREA": 0,
            "VM": 1.03371,
            "VA": -46.108222,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 963,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 12.74,
            "BUS_AREA": 0,
            "VM": 1.036965,
            "VA": -32.220515,
            "BASE_KV": 220,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 964,
            "TYPE": 1,
            "PD": 88.5,
            "QD": 16.5,
            "GS": 0.0,
            "BS": 146.44,
            "BUS_AREA": 0,
            "VM": 1.011961,
            "VA": -11.884786,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 965,
            "TYPE": 1,
            "PD": 45.05,
            "QD": 9.9,
            "GS": 0.0,
            "BS": 0.24,
            "BUS_AREA": 0,
            "VM": 1.008014,
            "VA": -41.589049,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 966,
            "TYPE": 1,
            "PD": 190.91,
            "QD": 55.46,
            "GS": 0.0,
            "BS": 14.77,
            "BUS_AREA": 0,
            "VM": 1.031333,
            "VA": 13.632899,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 967,
            "TYPE": 1,
            "PD": 1.3,
            "QD": 0.4,
            "GS": 0.0,
            "BS": 0.64,
            "BUS_AREA": 0,
            "VM": 0.990771,
            "VA": -21.703522,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 968,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 49.26,
            "BUS_AREA": 0,
            "VM": 1.007664,
            "VA": 8.988419,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 969,
            "TYPE": 1,
            "PD": 0.4,
            "QD": 1.1,
            "GS": 0.0,
            "BS": 1.99,
            "BUS_AREA": 0,
            "VM": 1.02364,
            "VA": 31.655804,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 970,
            "TYPE": 1,
            "PD": 62.27,
            "QD": -2.1,
            "GS": 0.0,
            "BS": 8.01,
            "BUS_AREA": 0,
            "VM": 1.01672,
            "VA": -42.68566,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 971,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.099501,
            "BS": 68.573595,
            "BUS_AREA": 0,
            "VM": 1.0784,
            "VA": -18.292644,
            "BASE_KV": 380,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 972,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.078612,
            "VA": 5.133314,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 973,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.006917,
            "VA": -29.683321,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 974,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.033045,
            "VA": -33.938069,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 975,
            "TYPE": 1,
            "PD": 33.24,
            "QD": 11.1,
            "GS": 0.0,
            "BS": 1.56,
            "BUS_AREA": 0,
            "VM": 0.983715,
            "VA": -35.520739,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 976,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.024328,
            "VA": -50.054572,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 977,
            "TYPE": 1,
            "PD": 95.58,
            "QD": -14.0,
            "GS": 0.0,
            "BS": 4.48,
            "BUS_AREA": 0,
            "VM": 1.037866,
            "VA": -11.661106,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 978,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.017319,
            "VA": -26.107578,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 979,
            "TYPE": 1,
            "PD": 21.12,
            "QD": 7.7,
            "GS": 0.0,
            "BS": 1.48,
            "BUS_AREA": 0,
            "VM": 0.966427,
            "VA": -22.917522,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 980,
            "TYPE": 1,
            "PD": 14.71,
            "QD": 4.6,
            "GS": 0.0,
            "BS": 7.88,
            "BUS_AREA": 0,
            "VM": 1.042778,
            "VA": -25.471141,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 981,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.84,
            "BUS_AREA": 0,
            "VM": 1.019705,
            "VA": -44.544584,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 982,
            "TYPE": 1,
            "PD": 62.7,
            "QD": 9.0,
            "GS": 0.0,
            "BS": 2.94,
            "BUS_AREA": 0,
            "VM": 1.019431,
            "VA": 7.055187,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 983,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.078039,
            "VA": 44.244769,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 984,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031963,
            "VA": -38.021587,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 985,
            "TYPE": 1,
            "PD": 17.52,
            "QD": 4.6,
            "GS": 0.0,
            "BS": 11.82,
            "BUS_AREA": 0,
            "VM": 1.053659,
            "VA": -42.273928,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 986,
            "TYPE": 1,
            "PD": 15.98,
            "QD": 0.86,
            "GS": 0.0,
            "BS": 5.96,
            "BUS_AREA": 0,
            "VM": 1.016651,
            "VA": -52.854277,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 987,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.18,
            "BUS_AREA": 0,
            "VM": 0.998791,
            "VA": -39.118465,
            "BASE_KV": 150,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 988,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 8.62,
            "BUS_AREA": 0,
            "VM": 1.02316,
            "VA": -53.019946,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 989,
            "TYPE": 1,
            "PD": 32.34,
            "QD": 10.6,
            "GS": 0.0,
            "BS": 0.64,
            "BUS_AREA": 0,
            "VM": 0.974921,
            "VA": -32.236537,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 990,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 8.19,
            "BUS_AREA": 0,
            "VM": 0.982837,
            "VA": -34.864842,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 991,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.001634,
            "VA": -23.735457,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 992,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.030255,
            "VA": -25.800054,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 993,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037248,
            "VA": 2.05329,
            "BASE_KV": 380,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 994,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 25.0,
            "BUS_AREA": 0,
            "VM": 1.025373,
            "VA": -1.14671,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 995,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 7.66,
            "BUS_AREA": 0,
            "VM": 1.045457,
            "VA": -33.794469,
            "BASE_KV": 220,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 996,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.07,
            "BUS_AREA": 0,
            "VM": 0.984075,
            "VA": -16.065522,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 997,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.84,
            "BUS_AREA": 0,
            "VM": 1.036677,
            "VA": -29.848168,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 998,
            "TYPE": 1,
            "PD": 22.32,
            "QD": 13.8,
            "GS": 0.0,
            "BS": 2.96,
            "BUS_AREA": 0,
            "VM": 1.027792,
            "VA": -29.418146,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 999,
            "TYPE": 1,
            "PD": 20.02,
            "QD": 6.8,
            "GS": 0.0,
            "BS": 0.48,
            "BUS_AREA": 0,
            "VM": 1.013381,
            "VA": 19.8472,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1000,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.8,
            "BUS_AREA": 0,
            "VM": 1.018423,
            "VA": -33.552172,
            "BASE_KV": 220,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1001,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.069874,
            "VA": -33.89876,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1002,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.03837,
            "VA": -20.387948,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1003,
            "TYPE": 1,
            "PD": 24.03,
            "QD": 8.0,
            "GS": 0.0,
            "BS": 0.33,
            "BUS_AREA": 0,
            "VM": 0.974669,
            "VA": -32.950245,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1004,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.99944,
            "VA": 9.540224,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1005,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.81,
            "BUS_AREA": 0,
            "VM": 1.059735,
            "VA": -12.798107,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1006,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 45.31,
            "BUS_AREA": 0,
            "VM": 1.082777,
            "VA": -21.788125,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1007,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.51,
            "BUS_AREA": 0,
            "VM": 1.017117,
            "VA": -26.990387,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1008,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.68,
            "BUS_AREA": 0,
            "VM": 0.976559,
            "VA": -32.083934,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1009,
            "TYPE": 1,
            "PD": 0.2,
            "QD": 0.4,
            "GS": 0.0,
            "BS": 0.73,
            "BUS_AREA": 0,
            "VM": 1.021136,
            "VA": -10.635216,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1010,
            "TYPE": 1,
            "PD": 21.32,
            "QD": 7.3,
            "GS": 0.0,
            "BS": 0.6,
            "BUS_AREA": 0,
            "VM": 1.019454,
            "VA": 22.573664,
            "BASE_KV": 110,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1011,
            "TYPE": 1,
            "PD": -0.2,
            "QD": -1.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.028562,
            "VA": -1.860402,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1012,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.87,
            "BUS_AREA": 0,
            "VM": 1.004772,
            "VA": -32.945011,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1013,
            "TYPE": 1,
            "PD": 136.06,
            "QD": 40.4,
            "GS": 0.0,
            "BS": 12.08,
            "BUS_AREA": 0,
            "VM": 0.992433,
            "VA": -47.062443,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1014,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.07,
            "BUS_AREA": 0,
            "VM": 1.009412,
            "VA": -30.80973,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1015,
            "TYPE": 1,
            "PD": 44.55,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.78,
            "BUS_AREA": 0,
            "VM": 1.056717,
            "VA": -5.590237,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1016,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 15.04,
            "BUS_AREA": 0,
            "VM": 1.054952,
            "VA": -41.035126,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1017,
            "TYPE": 1,
            "PD": 26.93,
            "QD": 9.5,
            "GS": 0.0,
            "BS": 7.65,
            "BUS_AREA": 0,
            "VM": 1.04868,
            "VA": -23.788662,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1018,
            "TYPE": 1,
            "PD": 21.02,
            "QD": 7.0,
            "GS": 0.0,
            "BS": 0.42,
            "BUS_AREA": 0,
            "VM": 0.978355,
            "VA": -32.342729,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1019,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.31,
            "BUS_AREA": 0,
            "VM": 1.019661,
            "VA": -37.5747,
            "BASE_KV": 110,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1020,
            "TYPE": 1,
            "PD": 8.21,
            "QD": 3.31,
            "GS": 0.0,
            "BS": 8.38,
            "BUS_AREA": 0,
            "VM": 1.043617,
            "VA": 6.058453,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1021,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.012345,
            "VA": -46.728053,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1022,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.32,
            "BUS_AREA": 0,
            "VM": 0.992408,
            "VA": -17.735225,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1023,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.93,
            "BUS_AREA": 0,
            "VM": 1.012791,
            "VA": -44.581771,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1024,
            "TYPE": 1,
            "PD": 27.9,
            "QD": 4.0,
            "GS": 0.0,
            "BS": 0.29,
            "BUS_AREA": 0,
            "VM": 1.03027,
            "VA": -12.097523,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1025,
            "TYPE": 1,
            "PD": 241.4,
            "QD": -2.5,
            "GS": 0.224624,
            "BS": 31.280331,
            "BUS_AREA": 0,
            "VM": 1.023682,
            "VA": -52.453183,
            "BASE_KV": 380,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1026,
            "TYPE": 1,
            "PD": 201.4,
            "QD": 53.0,
            "GS": 0.0,
            "BS": 9.67,
            "BUS_AREA": 0,
            "VM": 1.027568,
            "VA": -29.827138,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1027,
            "TYPE": 1,
            "PD": -5.91,
            "QD": -2.33,
            "GS": 0.0,
            "BS": 30.393595,
            "BUS_AREA": 0,
            "VM": 0.985955,
            "VA": -18.490902,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1028,
            "TYPE": 1,
            "PD": 13.82,
            "QD": 5.0,
            "GS": 0.0,
            "BS": 0.45,
            "BUS_AREA": 0,
            "VM": 1.003783,
            "VA": -27.631688,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1029,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037886,
            "VA": 65.155421,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1030,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.007808,
            "VA": -36.442619,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1031,
            "TYPE": 1,
            "PD": 84.59,
            "QD": -18.5,
            "GS": 0.0,
            "BS": 64.57,
            "BUS_AREA": 0,
            "VM": 1.037625,
            "VA": -39.011568,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1032,
            "TYPE": 1,
            "PD": 27.03,
            "QD": 13.0,
            "GS": 0.0,
            "BS": 2.32,
            "BUS_AREA": 0,
            "VM": 1.02192,
            "VA": -29.453136,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1033,
            "TYPE": 1,
            "PD": 26.33,
            "QD": 5.3,
            "GS": 0.0,
            "BS": 4.31,
            "BUS_AREA": 0,
            "VM": 1.038506,
            "VA": -24.849537,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1034,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 14.23,
            "BUS_AREA": 0,
            "VM": 1.019297,
            "VA": -29.061837,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1035,
            "TYPE": 1,
            "PD": 382.5,
            "QD": 57.9,
            "GS": 0.0,
            "BS": 8.16,
            "BUS_AREA": 0,
            "VM": 1.066609,
            "VA": -32.368109,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1036,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037074,
            "VA": -31.532599,
            "BASE_KV": 220,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1037,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.55,
            "BUS_AREA": 0,
            "VM": 1.018031,
            "VA": 4.736977,
            "BASE_KV": 380,
            "ZONE": 2,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1038,
            "TYPE": 1,
            "PD": 3.7,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.64,
            "BUS_AREA": 0,
            "VM": 1.008041,
            "VA": -20.370492,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1039,
            "TYPE": 1,
            "PD": 34.64,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.91,
            "BUS_AREA": 0,
            "VM": 1.037717,
            "VA": -19.559946,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1040,
            "TYPE": 1,
            "PD": 31.94,
            "QD": 8.8,
            "GS": 0.0,
            "BS": 3.79,
            "BUS_AREA": 0,
            "VM": 1.038149,
            "VA": -9.088994,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1041,
            "TYPE": 1,
            "PD": 12.11,
            "QD": 4.4,
            "GS": 0.0,
            "BS": 0.95,
            "BUS_AREA": 0,
            "VM": 0.996584,
            "VA": -44.290466,
            "BASE_KV": 110,
            "ZONE": 22,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1042,
            "TYPE": 1,
            "PD": 34.2,
            "QD": 4.9,
            "GS": 0.0,
            "BS": 9.08,
            "BUS_AREA": 0,
            "VM": 1.013159,
            "VA": -5.711376,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1043,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.027465,
            "VA": -3.716213,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1044,
            "TYPE": 1,
            "PD": 40.5,
            "QD": 5.7,
            "GS": 0.0,
            "BS": 3.2,
            "BUS_AREA": 0,
            "VM": 1.015463,
            "VA": 4.567787,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1045,
            "TYPE": 1,
            "PD": 8.91,
            "QD": 5.1,
            "GS": 0.0,
            "BS": 1.06,
            "BUS_AREA": 0,
            "VM": 0.939467,
            "VA": -31.301987,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1046,
            "TYPE": 1,
            "PD": 47.05,
            "QD": 19.3,
            "GS": 0.0,
            "BS": 0.04,
            "BUS_AREA": 0,
            "VM": 1.013503,
            "VA": -4.847615,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1047,
            "TYPE": 1,
            "PD": 1.9,
            "QD": 0.8,
            "GS": 0.0,
            "BS": 0.65,
            "BUS_AREA": 0,
            "VM": 0.989534,
            "VA": -28.010272,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1048,
            "TYPE": 1,
            "PD": 27.8,
            "QD": -2.03,
            "GS": 0.0,
            "BS": 0.5,
            "BUS_AREA": 0,
            "VM": 0.985687,
            "VA": -28.380151,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1049,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 28.8,
            "BUS_AREA": 0,
            "VM": 1.135903,
            "VA": -22.296959,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 1050,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.055375,
            "VA": 7.398452,
            "BASE_KV": 220,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1051,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 3.79,
            "BUS_AREA": 0,
            "VM": 1.049425,
            "VA": -13.263849,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1052,
            "TYPE": 1,
            "PD": 67.48,
            "QD": 32.6,
            "GS": 0.0,
            "BS": 13.11,
            "BUS_AREA": 0,
            "VM": 1.032925,
            "VA": 21.769886,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1053,
            "TYPE": 1,
            "PD": 39.14,
            "QD": 13.2,
            "GS": 0.0,
            "BS": 2.92,
            "BUS_AREA": 0,
            "VM": 0.973855,
            "VA": -28.223475,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1054,
            "TYPE": 1,
            "PD": 83.6,
            "QD": 11.9,
            "GS": 0.0,
            "BS": 6.56,
            "BUS_AREA": 0,
            "VM": 1.038498,
            "VA": 3.951777,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1055,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.961777,
            "VA": -31.641638,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1056,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048731,
            "VA": -29.212214,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1057,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040602,
            "VA": 25.720393,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1058,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 11.96,
            "BUS_AREA": 0,
            "VM": 1.011927,
            "VA": -4.94966,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1059,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 62.76,
            "BUS_AREA": 0,
            "VM": 1.077115,
            "VA": -24.805028,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1060,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 75.38,
            "BUS_AREA": 0,
            "VM": 1.063056,
            "VA": -42.078575,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1061,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.01,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.991146,
            "VA": -30.797621,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1062,
            "TYPE": 1,
            "PD": 84.89,
            "QD": 32.4,
            "GS": 0.0,
            "BS": 7.77,
            "BUS_AREA": 0,
            "VM": 1.034796,
            "VA": -21.679472,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1063,
            "TYPE": 1,
            "PD": 50.06,
            "QD": 17.0,
            "GS": 0.0,
            "BS": 1.61,
            "BUS_AREA": 0,
            "VM": 1.02324,
            "VA": -26.441023,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1064,
            "TYPE": 1,
            "PD": 215.2,
            "QD": -7.6,
            "GS": 0.0,
            "BS": 1.24,
            "BUS_AREA": 0,
            "VM": 1.020517,
            "VA": -47.401359,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1065,
            "TYPE": 1,
            "PD": 89.6,
            "QD": 20.0,
            "GS": 0.0,
            "BS": 9.07,
            "BUS_AREA": 0,
            "VM": 1.025911,
            "VA": -54.439585,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1066,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 9.67,
            "BUS_AREA": 0,
            "VM": 1.014112,
            "VA": 22.983748,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1067,
            "TYPE": 1,
            "PD": 279.4,
            "QD": 22.9,
            "GS": 0.0,
            "BS": 15.24,
            "BUS_AREA": 0,
            "VM": 1.030938,
            "VA": -9.616423,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1068,
            "TYPE": 1,
            "PD": 35.24,
            "QD": 11.6,
            "GS": 0.0,
            "BS": 1.72,
            "BUS_AREA": 0,
            "VM": 1.024401,
            "VA": -34.284548,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1069,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 8.72,
            "BUS_AREA": 0,
            "VM": 1.037185,
            "VA": -17.757679,
            "BASE_KV": 220,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1070,
            "TYPE": 1,
            "PD": 1.6,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.44,
            "BUS_AREA": 0,
            "VM": 1.008505,
            "VA": -19.977089,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1071,
            "TYPE": 1,
            "PD": 83.3,
            "QD": 47.9,
            "GS": 0.0,
            "BS": 6.19,
            "BUS_AREA": 0,
            "VM": 1.003174,
            "VA": -36.685975,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1072,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 68.81,
            "BUS_AREA": 0,
            "VM": 1.039691,
            "VA": -19.16149,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1073,
            "TYPE": 1,
            "PD": 21.92,
            "QD": 7.2,
            "GS": 0.0,
            "BS": 3.14,
            "BUS_AREA": 0,
            "VM": 1.026076,
            "VA": -29.884032,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1074,
            "TYPE": 1,
            "PD": 403.9,
            "QD": -0.1,
            "GS": 0.0,
            "BS": 143.1,
            "BUS_AREA": 0,
            "VM": 1.04095,
            "VA": -43.559156,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1075,
            "TYPE": 1,
            "PD": 9.08,
            "QD": 3.94,
            "GS": 0.0,
            "BS": 0.12,
            "BUS_AREA": 0,
            "VM": 1.064906,
            "VA": -12.957107,
            "BASE_KV": 110,
            "ZONE": 24,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1076,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.968504,
            "VA": -37.395062,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1077,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.030146,
            "VA": -12.380039,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1078,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 4.74,
            "BUS_AREA": 0,
            "VM": 1.061677,
            "VA": -3.667956,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1079,
            "TYPE": 1,
            "PD": 0.2,
            "QD": 1.3,
            "GS": 0.337525,
            "BS": 10.582137,
            "BUS_AREA": 0,
            "VM": 1.015897,
            "VA": 3.296097,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1080,
            "TYPE": 1,
            "PD": 48.8,
            "QD": 6.9,
            "GS": 0.0,
            "BS": 7.95,
            "BUS_AREA": 0,
            "VM": 1.048144,
            "VA": -9.51724,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1081,
            "TYPE": 1,
            "PD": 277.86,
            "QD": 58.95,
            "GS": 0.0,
            "BS": 182.880644,
            "BUS_AREA": 0,
            "VM": 1.035902,
            "VA": -10.739144,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1082,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.027941,
            "VA": -33.928194,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1083,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.050507,
            "VA": -8.794066,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1084,
            "TYPE": 1,
            "PD": 42.15,
            "QD": 14.2,
            "GS": 0.0,
            "BS": 1.71,
            "BUS_AREA": 0,
            "VM": 1.028976,
            "VA": -28.282323,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1085,
            "TYPE": 1,
            "PD": 162.1,
            "QD": 43.2,
            "GS": 0.0,
            "BS": 3.32,
            "BUS_AREA": 0,
            "VM": 1.00298,
            "VA": -8.37152,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1086,
            "TYPE": 1,
            "PD": 12.01,
            "QD": 5.6,
            "GS": 0.0,
            "BS": 39.29,
            "BUS_AREA": 0,
            "VM": 1.023093,
            "VA": -47.400901,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1087,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 3.75,
            "BUS_AREA": 0,
            "VM": 0.984572,
            "VA": -32.181246,
            "BASE_KV": 110,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1088,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.025882,
            "VA": 4.447559,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1089,
            "TYPE": 1,
            "PD": -7.61,
            "QD": 2.5,
            "GS": 0.0,
            "BS": 0.13,
            "BUS_AREA": 0,
            "VM": 1.038058,
            "VA": -23.070431,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1090,
            "TYPE": 1,
            "PD": 56.06,
            "QD": 18.7,
            "GS": 0.0,
            "BS": 4.24,
            "BUS_AREA": 0,
            "VM": 1.004865,
            "VA": -22.053504,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1091,
            "TYPE": 1,
            "PD": -24.85,
            "QD": -3.56,
            "GS": 0.0,
            "BS": 1.31,
            "BUS_AREA": 0,
            "VM": 1.018617,
            "VA": -14.616679,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1092,
            "TYPE": 1,
            "PD": 30.93,
            "QD": -46.6,
            "GS": 0.0,
            "BS": 1.62,
            "BUS_AREA": 0,
            "VM": 1.032023,
            "VA": -38.196172,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1093,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.024587,
            "VA": -8.719591,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1094,
            "TYPE": 1,
            "PD": 28.53,
            "QD": 11.3,
            "GS": 0.0,
            "BS": 3.25,
            "BUS_AREA": 0,
            "VM": 1.039718,
            "VA": 5.490813,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1095,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 43.02,
            "BUS_AREA": 0,
            "VM": 1.070027,
            "VA": -18.934012,
            "BASE_KV": 380,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1096,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.16,
            "BUS_AREA": 0,
            "VM": 1.048892,
            "VA": -1.184862,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1097,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.013606,
            "VA": -7.316502,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1098,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.104358,
            "VA": -15.215621,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 1099,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.998984,
            "VA": -30.306116,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1100,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.042301,
            "VA": -4.415824,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1101,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 2.05,
            "BUS_AREA": 0,
            "VM": 1.035848,
            "VA": -14.267458,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1102,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048163,
            "VA": -6.85459,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1103,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043526,
            "VA": 28.251143,
            "BASE_KV": 380,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1104,
            "TYPE": 1,
            "PD": 5.11,
            "QD": 3.8,
            "GS": 0.0,
            "BS": 0.88,
            "BUS_AREA": 0,
            "VM": 0.964886,
            "VA": -28.982903,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1105,
            "TYPE": 1,
            "PD": 29.83,
            "QD": 7.3,
            "GS": 0.0,
            "BS": 6.49,
            "BUS_AREA": 0,
            "VM": 1.069031,
            "VA": -26.723445,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1106,
            "TYPE": 1,
            "PD": 192.4,
            "QD": 63.9,
            "GS": 0.0,
            "BS": 10.0,
            "BUS_AREA": 0,
            "VM": 1.046946,
            "VA": 4.257387,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1107,
            "TYPE": 1,
            "PD": 1.8,
            "QD": 0.6,
            "GS": 0.0,
            "BS": 0.52,
            "BUS_AREA": 0,
            "VM": 0.973029,
            "VA": -23.099573,
            "BASE_KV": 110,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1108,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.4,
            "BUS_AREA": 0,
            "VM": 1.052123,
            "VA": -29.359334,
            "BASE_KV": 150,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1109,
            "TYPE": 1,
            "PD": -54.06,
            "QD": 13.1,
            "GS": 0.0,
            "BS": 14.23,
            "BUS_AREA": 0,
            "VM": 1.024606,
            "VA": -35.185395,
            "BASE_KV": 220,
            "ZONE": 10,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1110,
            "TYPE": 1,
            "PD": 227.34,
            "QD": 236.13,
            "GS": 0.0,
            "BS": 66.84,
            "BUS_AREA": 0,
            "VM": 1.035989,
            "VA": 11.686414,
            "BASE_KV": 380,
            "ZONE": 13,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1111,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.1,
            "BUS_AREA": 0,
            "VM": 1.03448,
            "VA": -9.0907,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1112,
            "TYPE": 1,
            "PD": 10.91,
            "QD": 3.6,
            "GS": 0.0,
            "BS": 0.4,
            "BUS_AREA": 0,
            "VM": 1.033389,
            "VA": -33.610217,
            "BASE_KV": 110,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1113,
            "TYPE": 1,
            "PD": 20.9,
            "QD": 3.0,
            "GS": 0.0,
            "BS": 5.46,
            "BUS_AREA": 0,
            "VM": 1.020325,
            "VA": -0.47106,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1114,
            "TYPE": 1,
            "PD": 59.27,
            "QD": 5.1,
            "GS": 0.0,
            "BS": 26.03,
            "BUS_AREA": 0,
            "VM": 1.047194,
            "VA": -39.000121,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1115,
            "TYPE": 1,
            "PD": -40.54,
            "QD": 9.3,
            "GS": 0.0,
            "BS": 3.05,
            "BUS_AREA": 0,
            "VM": 1.023643,
            "VA": -39.410745,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1116,
            "TYPE": 1,
            "PD": 70.28,
            "QD": 58.9,
            "GS": 0.0,
            "BS": 7.33,
            "BUS_AREA": 0,
            "VM": 1.018934,
            "VA": 14.925452,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1117,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.009173,
            "VA": 11.392662,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1118,
            "TYPE": 1,
            "PD": 254.0,
            "QD": 74.3,
            "GS": 0.0,
            "BS": 54.48,
            "BUS_AREA": 0,
            "VM": 1.045067,
            "VA": -18.777768,
            "BASE_KV": 380,
            "ZONE": 16,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1119,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.044725,
            "VA": -17.505101,
            "BASE_KV": 220,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1120,
            "TYPE": 1,
            "PD": 244.8,
            "QD": 119.3,
            "GS": 0.0,
            "BS": 3.78,
            "BUS_AREA": 0,
            "VM": 1.01817,
            "VA": -14.430025,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1121,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.017488,
            "VA": -39.332774,
            "BASE_KV": 220,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1122,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043868,
            "VA": -23.808841,
            "BASE_KV": 220,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1123,
            "TYPE": 1,
            "PD": -9.0,
            "QD": -10.19,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.025795,
            "VA": 16.953171,
            "BASE_KV": 150,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1124,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 8.61,
            "BUS_AREA": 0,
            "VM": 1.063307,
            "VA": 14.826169,
            "BASE_KV": 220,
            "ZONE": 8,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1125,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.04319,
            "VA": -30.889362,
            "BASE_KV": 220,
            "ZONE": 12,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1126,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.021722,
            "VA": 4.402401,
            "BASE_KV": 400,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1127,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.086633,
            "BS": 0.514111,
            "BUS_AREA": 0,
            "VM": 1.079314,
            "VA": -12.470313,
            "BASE_KV": 220,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1128,
            "TYPE": 1,
            "PD": -878.1,
            "QD": -312.7,
            "GS": 0.0,
            "BS": 31.21,
            "BUS_AREA": 0,
            "VM": 1.048934,
            "VA": -7.971599,
            "BASE_KV": 380,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1129,
            "TYPE": 1,
            "PD": 190.47,
            "QD": 55.03,
            "GS": 0.0,
            "BS": 6.7,
            "BUS_AREA": 0,
            "VM": 0.99805,
            "VA": -22.902706,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1130,
            "TYPE": 1,
            "PD": 22.5,
            "QD": 3.2,
            "GS": 0.0,
            "BS": 5.11,
            "BUS_AREA": 0,
            "VM": 1.029873,
            "VA": -0.92219,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1131,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.036981,
            "VA": -19.775059,
            "BASE_KV": 380,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1132,
            "TYPE": 1,
            "PD": 7.8,
            "QD": 50.9,
            "GS": 0.0,
            "BS": 87.765989,
            "BUS_AREA": 0,
            "VM": 1.08516,
            "VA": -20.849986,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1133,
            "TYPE": 1,
            "PD": 115.2,
            "QD": 319.2,
            "GS": 0.0,
            "BS": 290.91,
            "BUS_AREA": 0,
            "VM": 1.054793,
            "VA": -43.968979,
            "BASE_KV": 380,
            "ZONE": 4,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1134,
            "TYPE": 1,
            "PD": 103.9,
            "QD": 14.8,
            "GS": 0.0,
            "BS": 1.91,
            "BUS_AREA": 0,
            "VM": 1.018158,
            "VA": -9.960622,
            "BASE_KV": 154,
            "ZONE": 1,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1135,
            "TYPE": 1,
            "PD": 1.4,
            "QD": 0.6,
            "GS": 0.0,
            "BS": 0.41,
            "BUS_AREA": 0,
            "VM": 0.966502,
            "VA": -25.233439,
            "BASE_KV": 110,
            "ZONE": 18,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1136,
            "TYPE": 1,
            "PD": 16.22,
            "QD": 2.0,
            "GS": 0.0,
            "BS": 0.71,
            "BUS_AREA": 0,
            "VM": 1.031372,
            "VA": -18.80801,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1137,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.04431,
            "VA": -24.755071,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1138,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.088765,
            "VA": 7.13698,
            "BASE_KV": 380,
            "ZONE": 14,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1139,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.054186,
            "VA": -24.325848,
            "BASE_KV": 220,
            "ZONE": 21,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1140,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 1.78,
            "BUS_AREA": 0,
            "VM": 1.009072,
            "VA": -49.276824,
            "BASE_KV": 220,
            "ZONE": 6,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1141,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 23.36,
            "BUS_AREA": 0,
            "VM": 1.031688,
            "VA": -8.571048,
            "BASE_KV": 380,
            "ZONE": 7,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1142,
            "TYPE": 1,
            "PD": 45.9,
            "QD": 36.8,
            "GS": 0.0,
            "BS": 55.224909,
            "BUS_AREA": 0,
            "VM": 1.0762,
            "VA": -24.508279,
            "BASE_KV": 380,
            "ZONE": 9,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1143,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.210571,
            "BS": 8.306088,
            "BUS_AREA": 0,
            "VM": 1.030916,
            "VA": -22.356332,
            "BASE_KV": 220,
            "ZONE": 19,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1144,
            "TYPE": 1,
            "PD": 39.04,
            "QD": -5.0,
            "GS": 0.0,
            "BS": 1.31,
            "BUS_AREA": 0,
            "VM": 1.009634,
            "VA": 36.656414,
            "BASE_KV": 220,
            "ZONE": 3,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1145,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0.0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040382,
            "VA": -21.673882,
            "BASE_KV": 220,
            "ZONE": 11,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
