{
    "General": [
        {
            "baseMVA": 100
        }
    ],
    "Bus": [
        {
            "BUS_I": 101,
            "TYPE": 2,
            "PD": 108,
            "QD": 22,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04777,
            "VA": -7.74152,
            "BASE_KV": 138,
            "ZONE": 11,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 102,
            "TYPE": 2,
            "PD": 97,
            "QD": 20,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04783,
            "VA": -7.81784,
            "BASE_KV": 138,
            "ZONE": 12,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 103,
            "TYPE": 1,
            "PD": 180,
            "QD": 37,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01085,
            "VA": -7.2109,
            "BASE_KV": 138,
            "ZONE": 11,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 104,
            "TYPE": 1,
            "PD": 74,
            "QD": 15,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01765,
            "VA": -10.56614,
            "BASE_KV": 138,
            "ZONE": 11,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 105,
            "TYPE": 1,
            "PD": 71,
            "QD": 14,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03568,
            "VA": -10.70887,
            "BASE_KV": 138,
            "ZONE": 11,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 106,
            "TYPE": 1,
            "PD": 136,
            "QD": 28,
            "GS": 0,
            "BS": -100,
            "BUS_AREA": 1,
            "VM": 1.03242,
            "VA": -13.27944,
            "BASE_KV": 138,
            "ZONE": 12,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 107,
            "TYPE": 2,
            "PD": 125,
            "QD": 25,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03745,
            "VA": -11.27673,
            "BASE_KV": 138,
            "ZONE": 12,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 108,
            "TYPE": 1,
            "PD": 171,
            "QD": 35,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01024,
            "VA": -13.74967,
            "BASE_KV": 138,
            "ZONE": 12,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 109,
            "TYPE": 1,
            "PD": 175,
            "QD": 36,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.0261,
            "VA": -8.81524,
            "BASE_KV": 138,
            "ZONE": 13,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 110,
            "TYPE": 1,
            "PD": 195,
            "QD": 40,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05,
            "VA": -10.62063,
            "BASE_KV": 138,
            "ZONE": 13,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 111,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02764,
            "VA": -3.91674,
            "BASE_KV": 230,
            "ZONE": 13,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 112,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.02024,
            "VA": -2.42424,
            "BASE_KV": 230,
            "ZONE": 13,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 113,
            "TYPE": 3,
            "PD": 265,
            "QD": 54,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03943,
            "VA": 0.0,
            "BASE_KV": 230,
            "ZONE": 14,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 114,
            "TYPE": 2,
            "PD": 194,
            "QD": 39,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04401,
            "VA": -1.73056,
            "BASE_KV": 230,
            "ZONE": 16,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 115,
            "TYPE": 2,
            "PD": 317,
            "QD": 64,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04335,
            "VA": 7.9597,
            "BASE_KV": 230,
            "ZONE": 16,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 116,
            "TYPE": 2,
            "PD": 100,
            "QD": 20,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04565,
            "VA": 7.56929,
            "BASE_KV": 230,
            "ZONE": 16,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 117,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04783,
            "VA": 11.43417,
            "BASE_KV": 230,
            "ZONE": 17,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 118,
            "TYPE": 2,
            "PD": 333,
            "QD": 68,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05,
            "VA": 12.52457,
            "BASE_KV": 230,
            "ZONE": 17,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 119,
            "TYPE": 1,
            "PD": 181,
            "QD": 37,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.03962,
            "VA": 6.65777,
            "BASE_KV": 230,
            "ZONE": 15,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 120,
            "TYPE": 1,
            "PD": 128,
            "QD": 26,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.04399,
            "VA": 7.7406,
            "BASE_KV": 230,
            "ZONE": 15,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 121,
            "TYPE": 2,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05,
            "VA": 13.08653,
            "BASE_KV": 230,
            "ZONE": 17,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 122,
            "TYPE": 2,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05,
            "VA": 18.94978,
            "BASE_KV": 230,
            "ZONE": 17,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 123,
            "TYPE": 2,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.05,
            "VA": 9.05617,
            "BASE_KV": 230,
            "ZONE": 15,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 124,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 1,
            "VM": 1.01155,
            "VA": 2.38339,
            "BASE_KV": 230,
            "ZONE": 16,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 201,
            "TYPE": 2,
            "PD": 108,
            "QD": 22,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.04841,
            "VA": -10.68973,
            "BASE_KV": 138,
            "ZONE": 21,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 202,
            "TYPE": 2,
            "PD": 97,
            "QD": 20,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.04844,
            "VA": -10.75906,
            "BASE_KV": 138,
            "ZONE": 22,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 203,
            "TYPE": 1,
            "PD": 180,
            "QD": 37,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.01886,
            "VA": -10.47453,
            "BASE_KV": 138,
            "ZONE": 21,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 204,
            "TYPE": 1,
            "PD": 74,
            "QD": 15,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.0189,
            "VA": -13.48479,
            "BASE_KV": 138,
            "ZONE": 21,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 205,
            "TYPE": 1,
            "PD": 71,
            "QD": 14,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.03603,
            "VA": -13.61187,
            "BASE_KV": 138,
            "ZONE": 21,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 206,
            "TYPE": 1,
            "PD": 136,
            "QD": 28,
            "GS": 0,
            "BS": -100,
            "BUS_AREA": 2,
            "VM": 1.03259,
            "VA": -16.15672,
            "BASE_KV": 138,
            "ZONE": 22,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 207,
            "TYPE": 2,
            "PD": 125,
            "QD": 25,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.03973,
            "VA": -13.46606,
            "BASE_KV": 138,
            "ZONE": 22,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 208,
            "TYPE": 1,
            "PD": 171,
            "QD": 35,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.01203,
            "VA": -16.22359,
            "BASE_KV": 138,
            "ZONE": 22,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 209,
            "TYPE": 1,
            "PD": 175,
            "QD": 36,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.02781,
            "VA": -11.72409,
            "BASE_KV": 138,
            "ZONE": 23,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 210,
            "TYPE": 1,
            "PD": 195,
            "QD": 40,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.05,
            "VA": -13.47986,
            "BASE_KV": 138,
            "ZONE": 23,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 211,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.02735,
            "VA": -6.93336,
            "BASE_KV": 230,
            "ZONE": 23,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 212,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.01921,
            "VA": -5.25334,
            "BASE_KV": 230,
            "ZONE": 23,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 213,
            "TYPE": 2,
            "PD": 265,
            "QD": 54,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.03752,
            "VA": -3.2151,
            "BASE_KV": 230,
            "ZONE": 24,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 214,
            "TYPE": 2,
            "PD": 194,
            "QD": 39,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.04335,
            "VA": -4.68519,
            "BASE_KV": 230,
            "ZONE": 26,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 215,
            "TYPE": 2,
            "PD": 317,
            "QD": 64,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.04327,
            "VA": 4.63351,
            "BASE_KV": 230,
            "ZONE": 26,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 216,
            "TYPE": 2,
            "PD": 100,
            "QD": 20,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.04556,
            "VA": 4.70009,
            "BASE_KV": 230,
            "ZONE": 26,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 217,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.04847,
            "VA": 8.81839,
            "BASE_KV": 230,
            "ZONE": 27,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 218,
            "TYPE": 2,
            "PD": 333,
            "QD": 68,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.05,
            "VA": 9.99473,
            "BASE_KV": 230,
            "ZONE": 27,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 219,
            "TYPE": 1,
            "PD": 181,
            "QD": 37,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.03946,
            "VA": 4.21233,
            "BASE_KV": 230,
            "ZONE": 25,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 220,
            "TYPE": 1,
            "PD": 128,
            "QD": 26,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.0438,
            "VA": 5.66449,
            "BASE_KV": 230,
            "ZONE": 25,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 221,
            "TYPE": 2,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.05,
            "VA": 10.63209,
            "BASE_KV": 230,
            "ZONE": 27,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 222,
            "TYPE": 2,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.05,
            "VA": 16.43203,
            "BASE_KV": 230,
            "ZONE": 27,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 223,
            "TYPE": 2,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.05,
            "VA": 7.18151,
            "BASE_KV": 230,
            "ZONE": 25,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 224,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 2,
            "VM": 1.01456,
            "VA": -0.96005,
            "BASE_KV": 230,
            "ZONE": 26,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 301,
            "TYPE": 2,
            "PD": 108,
            "QD": 22,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.0486,
            "VA": -9.34821,
            "BASE_KV": 138,
            "ZONE": 31,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 302,
            "TYPE": 2,
            "PD": 97,
            "QD": 20,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.04864,
            "VA": -9.431,
            "BASE_KV": 138,
            "ZONE": 32,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 303,
            "TYPE": 1,
            "PD": 180,
            "QD": 37,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.01045,
            "VA": -8.57689,
            "BASE_KV": 138,
            "ZONE": 31,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 304,
            "TYPE": 1,
            "PD": 74,
            "QD": 15,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.01785,
            "VA": -12.18784,
            "BASE_KV": 138,
            "ZONE": 31,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 305,
            "TYPE": 1,
            "PD": 71,
            "QD": 14,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.03609,
            "VA": -12.35005,
            "BASE_KV": 138,
            "ZONE": 31,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 306,
            "TYPE": 1,
            "PD": 136,
            "QD": 28,
            "GS": 0,
            "BS": -100,
            "BUS_AREA": 3,
            "VM": 1.0326,
            "VA": -14.94205,
            "BASE_KV": 138,
            "ZONE": 32,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 307,
            "TYPE": 2,
            "PD": 125,
            "QD": 25,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.03804,
            "VA": -12.54795,
            "BASE_KV": 138,
            "ZONE": 32,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 308,
            "TYPE": 1,
            "PD": 171,
            "QD": 35,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.01056,
            "VA": -15.18287,
            "BASE_KV": 138,
            "ZONE": 32,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 309,
            "TYPE": 1,
            "PD": 175,
            "QD": 36,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.02579,
            "VA": -10.44617,
            "BASE_KV": 138,
            "ZONE": 33,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 310,
            "TYPE": 1,
            "PD": 195,
            "QD": 40,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.05,
            "VA": -12.30117,
            "BASE_KV": 138,
            "ZONE": 33,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 311,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.0283,
            "VA": -5.74069,
            "BASE_KV": 230,
            "ZONE": 33,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 312,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.019,
            "VA": -4.14604,
            "BASE_KV": 230,
            "ZONE": 33,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 313,
            "TYPE": 2,
            "PD": 265,
            "QD": 54,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.03802,
            "VA": -2.41513,
            "BASE_KV": 230,
            "ZONE": 34,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 314,
            "TYPE": 2,
            "PD": 194,
            "QD": 39,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.04631,
            "VA": -3.20793,
            "BASE_KV": 230,
            "ZONE": 36,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 315,
            "TYPE": 2,
            "PD": 317,
            "QD": 64,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.043,
            "VA": 7.05088,
            "BASE_KV": 230,
            "ZONE": 36,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 316,
            "TYPE": 2,
            "PD": 100,
            "QD": 20,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.04558,
            "VA": 6.59875,
            "BASE_KV": 230,
            "ZONE": 36,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 317,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.04785,
            "VA": 10.34418,
            "BASE_KV": 230,
            "ZONE": 37,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 318,
            "TYPE": 2,
            "PD": 333,
            "QD": 68,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.05,
            "VA": 11.34262,
            "BASE_KV": 230,
            "ZONE": 37,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 319,
            "TYPE": 1,
            "PD": 181,
            "QD": 37,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.03953,
            "VA": 5.91539,
            "BASE_KV": 230,
            "ZONE": 35,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 320,
            "TYPE": 1,
            "PD": 128,
            "QD": 26,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.04389,
            "VA": 7.19709,
            "BASE_KV": 230,
            "ZONE": 35,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 321,
            "TYPE": 2,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.05,
            "VA": 12.34122,
            "BASE_KV": 230,
            "ZONE": 37,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 322,
            "TYPE": 2,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.05,
            "VA": 18.06914,
            "BASE_KV": 230,
            "ZONE": 37,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 323,
            "TYPE": 2,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.05,
            "VA": 8.62112,
            "BASE_KV": 230,
            "ZONE": 35,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 324,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.01046,
            "VA": 1.30606,
            "BASE_KV": 230,
            "ZONE": 36,
            "VMAX": 1.05,
            "VMIN": 0.95
        },
        {
            "BUS_I": 325,
            "TYPE": 1,
            "PD": 0,
            "QD": 0,
            "GS": 0,
            "BS": 0,
            "BUS_AREA": 3,
            "VM": 1.04986,
            "VA": 8.99332,
            "BASE_KV": 230,
            "ZONE": 35,
            "VMAX": 1.05,
            "VMIN": 0.95
        }
    ],
    "Generator": [
        {
            "GEN_BUS": 101,
            "PG": 8.0,
            "QG": 4.96,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.0468,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 101,
            "PG": 8.0,
            "QG": 4.96,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.0468,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 101,
            "PG": 76.0,
            "QG": 0.14,
            "QMAX": 30,
            "QMIN": -25,
            "VG": 1.0468,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 76.0,
            "PMIN": 30,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 2.0,
            "RAMP_10": 2.0,
            "RAMP_30": 2.0,
            "RAMP_Q": 2.0,
            "APF": 0
        },
        {
            "GEN_BUS": 101,
            "PG": 76.0,
            "QG": 0.14,
            "QMAX": 30,
            "QMIN": -25,
            "VG": 1.0468,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 76.0,
            "PMIN": 30,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 2.0,
            "RAMP_10": 2.0,
            "RAMP_30": 2.0,
            "RAMP_Q": 2.0,
            "APF": 0
        },
        {
            "GEN_BUS": 102,
            "PG": 8.0,
            "QG": 4.88,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.0467,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 102,
            "PG": 8.0,
            "QG": 4.88,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.0467,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 102,
            "PG": 76.0,
            "QG": -2.31,
            "QMAX": 30,
            "QMIN": -25,
            "VG": 1.0467,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 76.0,
            "PMIN": 30,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 2.0,
            "RAMP_10": 2.0,
            "RAMP_30": 2.0,
            "RAMP_Q": 2.0,
            "APF": 0
        },
        {
            "GEN_BUS": 102,
            "PG": 76.0,
            "QG": -2.31,
            "QMAX": 30,
            "QMIN": -25,
            "VG": 1.0467,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 76.0,
            "PMIN": 30,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 2.0,
            "RAMP_10": 2.0,
            "RAMP_30": 2.0,
            "RAMP_Q": 2.0,
            "APF": 0
        },
        {
            "GEN_BUS": 107,
            "PG": 355.0,
            "QG": 49.51,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 355.0,
            "PMIN": 170,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.14,
            "RAMP_10": 4.14,
            "RAMP_30": 4.14,
            "RAMP_Q": 4.14,
            "APF": 0
        },
        {
            "GEN_BUS": 113,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.0347,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 113,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.0347,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 113,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.0347,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 113,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.0347,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 115,
            "PG": 5.0,
            "QG": 6.0,
            "QMAX": 6,
            "QMIN": 0,
            "VG": 1.0428,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 12.0,
            "PMIN": 5,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 1.0,
            "RAMP_10": 1.0,
            "RAMP_30": 1.0,
            "RAMP_Q": 1.0,
            "APF": 0
        },
        {
            "GEN_BUS": 115,
            "PG": 5.0,
            "QG": 6.0,
            "QMAX": 6,
            "QMIN": 0,
            "VG": 1.0428,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 12.0,
            "PMIN": 5,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 1.0,
            "RAMP_10": 1.0,
            "RAMP_30": 1.0,
            "RAMP_Q": 1.0,
            "APF": 0
        },
        {
            "GEN_BUS": 115,
            "PG": 155.0,
            "QG": 80.0,
            "QMAX": 80,
            "QMIN": -50,
            "VG": 1.0428,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 155.0,
            "PMIN": 62,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 116,
            "PG": 155.0,
            "QG": 80.0,
            "QMAX": 80,
            "QMIN": -50,
            "VG": 1.0461,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 155.0,
            "PMIN": 62,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 355.0,
            "QG": 68.43,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 355.0,
            "PMIN": 170,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.14,
            "RAMP_10": 4.14,
            "RAMP_30": 4.14,
            "RAMP_Q": 4.14,
            "APF": 0
        },
        {
            "GEN_BUS": 123,
            "PG": 155.0,
            "QG": -5.19,
            "QMAX": 80,
            "QMIN": -50,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 155.0,
            "PMIN": 62,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 123,
            "PG": 350.0,
            "QG": 28.41,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 350.0,
            "PMIN": 140,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.0,
            "RAMP_10": 4.0,
            "RAMP_30": 4.0,
            "RAMP_Q": 4.0,
            "APF": 0
        },
        {
            "GEN_BUS": 123,
            "PG": 55.0,
            "QG": 0.62,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 123,
            "PG": 55.0,
            "QG": 0.62,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 123,
            "PG": 55.0,
            "QG": 0.62,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 201,
            "PG": 8.0,
            "QG": 5.29,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 201,
            "PG": 8.0,
            "QG": 5.29,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 201,
            "PG": 76.0,
            "QG": 6.99,
            "QMAX": 30,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 76.0,
            "PMIN": 30,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 2.0,
            "RAMP_10": 2.0,
            "RAMP_30": 2.0,
            "RAMP_Q": 2.0,
            "APF": 0
        },
        {
            "GEN_BUS": 202,
            "PG": 8.0,
            "QG": 5.13,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 202,
            "PG": 8.0,
            "QG": 5.13,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 202,
            "PG": 76.0,
            "QG": 2.01,
            "QMAX": 30,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 76.0,
            "PMIN": 30,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 2.0,
            "RAMP_10": 2.0,
            "RAMP_30": 2.0,
            "RAMP_Q": 2.0,
            "APF": 0
        },
        {
            "GEN_BUS": 202,
            "PG": 76.0,
            "QG": 2.01,
            "QMAX": 30,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 76.0,
            "PMIN": 30,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 2.0,
            "RAMP_10": 2.0,
            "RAMP_30": 2.0,
            "RAMP_Q": 2.0,
            "APF": 0
        },
        {
            "GEN_BUS": 207,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 0.9699,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 207,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 0.9699,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 213,
            "PG": 355.0,
            "QG": 135.8,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 355.0,
            "PMIN": 170,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.14,
            "RAMP_10": 4.14,
            "RAMP_30": 4.14,
            "RAMP_Q": 4.14,
            "APF": 0
        },
        {
            "GEN_BUS": 213,
            "PG": 55.0,
            "QG": 9.23,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 213,
            "PG": 55.0,
            "QG": 9.23,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 215,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.0437,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 215,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.0437,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 216,
            "PG": 155.0,
            "QG": 80.0,
            "QMAX": 80,
            "QMIN": -50,
            "VG": 1.0473,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 155.0,
            "PMIN": 62,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 218,
            "PG": 355.0,
            "QG": 60.3,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 355.0,
            "PMIN": 170,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.14,
            "RAMP_10": 4.14,
            "RAMP_30": 4.14,
            "RAMP_Q": 4.14,
            "APF": 0
        },
        {
            "GEN_BUS": 221,
            "PG": 296.97,
            "QG": -7.52,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 355.0,
            "PMIN": 170,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.14,
            "RAMP_10": 4.14,
            "RAMP_30": 4.14,
            "RAMP_Q": 4.14,
            "APF": 0
        },
        {
            "GEN_BUS": 223,
            "PG": 155.0,
            "QG": -10.31,
            "QMAX": 80,
            "QMIN": -50,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 155.0,
            "PMIN": 62,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 223,
            "PG": 155.0,
            "QG": -10.31,
            "QMAX": 80,
            "QMIN": -50,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 155.0,
            "PMIN": 62,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 223,
            "PG": 350.0,
            "QG": 20.59,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 350.0,
            "PMIN": 140,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.0,
            "RAMP_10": 4.0,
            "RAMP_30": 4.0,
            "RAMP_Q": 4.0,
            "APF": 0
        },
        {
            "GEN_BUS": 223,
            "PG": 22.0,
            "QG": 0.24,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 223,
            "PG": 22.0,
            "QG": 0.24,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 223,
            "PG": 22.0,
            "QG": 0.24,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 301,
            "PG": 8.0,
            "QG": 7.95,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 301,
            "PG": 8.0,
            "QG": 7.95,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 301,
            "PG": 44.0,
            "QG": 16.53,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 301,
            "PG": 44.0,
            "QG": 16.53,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 302,
            "PG": 8.0,
            "QG": 6.16,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 302,
            "PG": 8.0,
            "QG": 6.16,
            "QMAX": 10,
            "QMIN": 0,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 20.0,
            "PMIN": 8,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 302,
            "PG": 55.0,
            "QG": 10.99,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 302,
            "PG": 55.0,
            "QG": 10.99,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 307,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 0.9568,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 307,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 0.9568,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 355.0,
            "QG": 150.0,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.035,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 355.0,
            "PMIN": 170,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.14,
            "RAMP_10": 4.14,
            "RAMP_30": 4.14,
            "RAMP_Q": 4.14,
            "APF": 0
        },
        {
            "GEN_BUS": 315,
            "PG": 5.0,
            "QG": 6.0,
            "QMAX": 6,
            "QMIN": 0,
            "VG": 1.0422,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 12.0,
            "PMIN": 5,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 1.0,
            "RAMP_10": 1.0,
            "RAMP_30": 1.0,
            "RAMP_Q": 1.0,
            "APF": 0
        },
        {
            "GEN_BUS": 315,
            "PG": 5.0,
            "QG": 6.0,
            "QMAX": 6,
            "QMIN": 0,
            "VG": 1.0422,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 12.0,
            "PMIN": 5,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 1.0,
            "RAMP_10": 1.0,
            "RAMP_30": 1.0,
            "RAMP_Q": 1.0,
            "APF": 0
        },
        {
            "GEN_BUS": 315,
            "PG": 5.0,
            "QG": 6.0,
            "QMAX": 6,
            "QMIN": 0,
            "VG": 1.0422,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 12.0,
            "PMIN": 5,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 1.0,
            "RAMP_10": 1.0,
            "RAMP_30": 1.0,
            "RAMP_Q": 1.0,
            "APF": 0
        },
        {
            "GEN_BUS": 315,
            "PG": 5.0,
            "QG": 6.0,
            "QMAX": 6,
            "QMIN": 0,
            "VG": 1.0422,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 12.0,
            "PMIN": 5,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 1.0,
            "RAMP_10": 1.0,
            "RAMP_30": 1.0,
            "RAMP_Q": 1.0,
            "APF": 0
        },
        {
            "GEN_BUS": 315,
            "PG": 5.0,
            "QG": 6.0,
            "QMAX": 6,
            "QMIN": 0,
            "VG": 1.0422,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 12.0,
            "PMIN": 5,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 1.0,
            "RAMP_10": 1.0,
            "RAMP_30": 1.0,
            "RAMP_Q": 1.0,
            "APF": 0
        },
        {
            "GEN_BUS": 315,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.0422,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 315,
            "PG": 55.0,
            "QG": 19.0,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.0422,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 315,
            "PG": 55.0,
            "QG": 60.0,
            "QMAX": 60,
            "QMIN": 0,
            "VG": 1.0422,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 316,
            "PG": 155.0,
            "QG": 80.0,
            "QMAX": 80,
            "QMIN": -50,
            "VG": 1.0449,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 155.0,
            "PMIN": 62,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.0,
            "RAMP_10": 3.0,
            "RAMP_30": 3.0,
            "RAMP_Q": 3.0,
            "APF": 0
        },
        {
            "GEN_BUS": 318,
            "PG": 355.0,
            "QG": 63.12,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 355.0,
            "PMIN": 170,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.14,
            "RAMP_10": 4.14,
            "RAMP_30": 4.14,
            "RAMP_Q": 4.14,
            "APF": 0
        },
        {
            "GEN_BUS": 321,
            "PG": 355.0,
            "QG": -3.34,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 355.0,
            "PMIN": 170,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.14,
            "RAMP_10": 4.14,
            "RAMP_30": 4.14,
            "RAMP_Q": 4.14,
            "APF": 0
        },
        {
            "GEN_BUS": 322,
            "PG": 55.0,
            "QG": -9.73,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 322,
            "PG": 55.0,
            "QG": -9.73,
            "QMAX": 19,
            "QMIN": -15,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 55.0,
            "PMIN": 22,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 3.7,
            "RAMP_10": 3.7,
            "RAMP_30": 3.7,
            "RAMP_Q": 3.7,
            "APF": 0
        },
        {
            "GEN_BUS": 323,
            "PG": 355.0,
            "QG": 37.41,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 355.0,
            "PMIN": 170,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.14,
            "RAMP_10": 4.14,
            "RAMP_30": 4.14,
            "RAMP_Q": 4.14,
            "APF": 0
        },
        {
            "GEN_BUS": 323,
            "PG": 355.0,
            "QG": 37.41,
            "QMAX": 150,
            "QMIN": -25,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 355.0,
            "PMIN": 170,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.14,
            "RAMP_10": 4.14,
            "RAMP_30": 4.14,
            "RAMP_Q": 4.14,
            "APF": 0
        },
        {
            "GEN_BUS": 114,
            "PG": 0.0,
            "QG": 103.32,
            "QMAX": 200,
            "QMIN": -50,
            "VG": 1.0441,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 0.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0.0,
            "RAMP_10": 0.0,
            "RAMP_30": 0.0,
            "RAMP_Q": 0.0,
            "APF": 0
        },
        {
            "GEN_BUS": 121,
            "PG": 400.0,
            "QG": -21.87,
            "QMAX": 200,
            "QMIN": -50,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 400.0,
            "PMIN": 396,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 20.0,
            "RAMP_10": 20.0,
            "RAMP_30": 20.0,
            "RAMP_Q": 20.0,
            "APF": 0
        },
        {
            "GEN_BUS": 122,
            "PG": 50.0,
            "QG": -6.79,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 122,
            "PG": 50.0,
            "QG": -6.79,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 122,
            "PG": 50.0,
            "QG": -6.79,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 122,
            "PG": 50.0,
            "QG": -6.79,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 122,
            "PG": 50.0,
            "QG": -6.79,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 122,
            "PG": 50.0,
            "QG": -6.79,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 201,
            "PG": 50.0,
            "QG": 4.15,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 214,
            "PG": 0.0,
            "QG": 125.28,
            "QMAX": 200,
            "QMIN": -50,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 0.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0.0,
            "RAMP_10": 0.0,
            "RAMP_30": 0.0,
            "RAMP_Q": 0.0,
            "APF": 0
        },
        {
            "GEN_BUS": 215,
            "PG": 50.0,
            "QG": 16.0,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.0437,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 215,
            "PG": 50.0,
            "QG": 16.0,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.0437,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 215,
            "PG": 50.0,
            "QG": 16.0,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.0437,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 222,
            "PG": 50.0,
            "QG": -6.97,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 222,
            "PG": 50.0,
            "QG": -6.97,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 222,
            "PG": 50.0,
            "QG": -6.97,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 222,
            "PG": 50.0,
            "QG": -6.97,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 222,
            "PG": 50.0,
            "QG": -6.97,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 222,
            "PG": 50.0,
            "QG": -6.97,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 314,
            "PG": 0.0,
            "QG": 166.63,
            "QMAX": 200,
            "QMIN": -50,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 0.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 0.0,
            "RAMP_10": 0.0,
            "RAMP_30": 0.0,
            "RAMP_Q": 0.0,
            "APF": 0
        },
        {
            "GEN_BUS": 322,
            "PG": 50.0,
            "QG": -5.13,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 322,
            "PG": 50.0,
            "QG": -5.13,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 322,
            "PG": 50.0,
            "QG": -5.13,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 322,
            "PG": 50.0,
            "QG": -5.13,
            "QMAX": 16,
            "QMIN": -10,
            "VG": 1.05,
            "MBASE": 100,
            "GEN_STATUS": 1,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        },
        {
            "GEN_BUS": 320,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 51.6,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 51.6,
            "RAMP_10": 51.6,
            "RAMP_30": 51.6,
            "RAMP_Q": 51.6,
            "APF": 0
        },
        {
            "GEN_BUS": 314,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 51.6,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 51.6,
            "RAMP_10": 51.6,
            "RAMP_30": 51.6,
            "RAMP_Q": 51.6,
            "APF": 0
        },
        {
            "GEN_BUS": 314,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 51.6,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 51.6,
            "RAMP_10": 51.6,
            "RAMP_30": 51.6,
            "RAMP_Q": 51.6,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 95.1,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 95.1,
            "RAMP_10": 95.1,
            "RAMP_30": 95.1,
            "RAMP_Q": 95.1,
            "APF": 0
        },
        {
            "GEN_BUS": 314,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 92.7,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 92.7,
            "RAMP_10": 92.7,
            "RAMP_30": 92.7,
            "RAMP_Q": 92.7,
            "APF": 0
        },
        {
            "GEN_BUS": 314,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 51.6,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 51.6,
            "RAMP_10": 51.6,
            "RAMP_30": 51.6,
            "RAMP_Q": 51.6,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 93.3,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 93.3,
            "RAMP_10": 93.3,
            "RAMP_30": 93.3,
            "RAMP_Q": 93.3,
            "APF": 0
        },
        {
            "GEN_BUS": 310,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 51.7,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 51.7,
            "RAMP_10": 51.7,
            "RAMP_30": 51.7,
            "RAMP_Q": 51.7,
            "APF": 0
        },
        {
            "GEN_BUS": 324,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 49.7,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 49.7,
            "RAMP_10": 49.7,
            "RAMP_30": 49.7,
            "RAMP_Q": 49.7,
            "APF": 0
        },
        {
            "GEN_BUS": 312,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 94.1,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 94.1,
            "RAMP_10": 94.1,
            "RAMP_30": 94.1,
            "RAMP_Q": 94.1,
            "APF": 0
        },
        {
            "GEN_BUS": 310,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 51.6,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 51.6,
            "RAMP_10": 51.6,
            "RAMP_30": 51.6,
            "RAMP_Q": 51.6,
            "APF": 0
        },
        {
            "GEN_BUS": 324,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 51.6,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 51.6,
            "RAMP_10": 51.6,
            "RAMP_30": 51.6,
            "RAMP_Q": 51.6,
            "APF": 0
        },
        {
            "GEN_BUS": 324,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 51.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 51.0,
            "RAMP_10": 51.0,
            "RAMP_30": 51.0,
            "RAMP_Q": 51.0,
            "APF": 0
        },
        {
            "GEN_BUS": 113,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 93.6,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 93.6,
            "RAMP_10": 93.6,
            "RAMP_30": 93.6,
            "RAMP_Q": 93.6,
            "APF": 0
        },
        {
            "GEN_BUS": 319,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 188.2,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 188.2,
            "RAMP_10": 188.2,
            "RAMP_30": 188.2,
            "RAMP_Q": 188.2,
            "APF": 0
        },
        {
            "GEN_BUS": 215,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 125.1,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 125.1,
            "RAMP_10": 125.1,
            "RAMP_30": 125.1,
            "RAMP_Q": 125.1,
            "APF": 0
        },
        {
            "GEN_BUS": 102,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 25.6,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 25.6,
            "RAMP_10": 25.6,
            "RAMP_30": 25.6,
            "RAMP_Q": 25.6,
            "APF": 0
        },
        {
            "GEN_BUS": 101,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 25.9,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 25.9,
            "RAMP_10": 25.9,
            "RAMP_30": 25.9,
            "RAMP_Q": 25.9,
            "APF": 0
        },
        {
            "GEN_BUS": 102,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 25.3,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 25.3,
            "RAMP_10": 25.3,
            "RAMP_30": 25.3,
            "RAMP_Q": 25.3,
            "APF": 0
        },
        {
            "GEN_BUS": 104,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 26.8,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 26.8,
            "RAMP_10": 26.8,
            "RAMP_30": 26.8,
            "RAMP_Q": 26.8,
            "APF": 0
        },
        {
            "GEN_BUS": 212,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 200.0,
            "PMIN": 30,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 20.0,
            "RAMP_10": 20.0,
            "RAMP_30": 20.0,
            "RAMP_Q": 20.0,
            "APF": 0
        },
        {
            "GEN_BUS": 101,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 26.7,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 26.7,
            "RAMP_10": 26.7,
            "RAMP_30": 26.7,
            "RAMP_Q": 26.7,
            "APF": 0
        },
        {
            "GEN_BUS": 101,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 26.2,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 26.2,
            "RAMP_10": 26.2,
            "RAMP_30": 26.2,
            "RAMP_Q": 26.2,
            "APF": 0
        },
        {
            "GEN_BUS": 101,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 25.8,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 25.8,
            "RAMP_10": 25.8,
            "RAMP_30": 25.8,
            "RAMP_Q": 25.8,
            "APF": 0
        },
        {
            "GEN_BUS": 103,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 61.5,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 61.5,
            "RAMP_10": 61.5,
            "RAMP_30": 61.5,
            "RAMP_Q": 61.5,
            "APF": 0
        },
        {
            "GEN_BUS": 119,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 66.6,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 66.6,
            "RAMP_10": 66.6,
            "RAMP_30": 66.6,
            "RAMP_Q": 66.6,
            "APF": 0
        },
        {
            "GEN_BUS": 308,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 100.9,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 100.9,
            "RAMP_10": 100.9,
            "RAMP_30": 100.9,
            "RAMP_Q": 100.9,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 101.7,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 101.7,
            "RAMP_10": 101.7,
            "RAMP_30": 101.7,
            "RAMP_Q": 101.7,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 63.1,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 63.1,
            "RAMP_10": 63.1,
            "RAMP_30": 63.1,
            "RAMP_Q": 63.1,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 65.4,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 65.4,
            "RAMP_10": 65.4,
            "RAMP_30": 65.4,
            "RAMP_Q": 65.4,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 67.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 67.0,
            "RAMP_10": 67.0,
            "RAMP_30": 67.0,
            "RAMP_Q": 67.0,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 64.8,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 64.8,
            "RAMP_10": 64.8,
            "RAMP_30": 64.8,
            "RAMP_Q": 64.8,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 63.8,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 63.8,
            "RAMP_10": 63.8,
            "RAMP_30": 63.8,
            "RAMP_Q": 63.8,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 64.1,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 64.1,
            "RAMP_10": 64.1,
            "RAMP_30": 64.1,
            "RAMP_Q": 64.1,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 66.6,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 66.6,
            "RAMP_10": 66.6,
            "RAMP_30": 66.6,
            "RAMP_Q": 66.6,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 62.4,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 62.4,
            "RAMP_10": 62.4,
            "RAMP_30": 62.4,
            "RAMP_Q": 62.4,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 66.9,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 66.9,
            "RAMP_10": 66.9,
            "RAMP_30": 66.9,
            "RAMP_Q": 66.9,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 65.2,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 65.2,
            "RAMP_10": 65.2,
            "RAMP_30": 65.2,
            "RAMP_Q": 65.2,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 27.8,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 27.8,
            "RAMP_10": 27.8,
            "RAMP_30": 27.8,
            "RAMP_Q": 27.8,
            "APF": 0
        },
        {
            "GEN_BUS": 320,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 27.3,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 27.3,
            "RAMP_10": 27.3,
            "RAMP_30": 27.3,
            "RAMP_Q": 27.3,
            "APF": 0
        },
        {
            "GEN_BUS": 320,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 27.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 27.0,
            "RAMP_10": 27.0,
            "RAMP_30": 27.0,
            "RAMP_Q": 27.0,
            "APF": 0
        },
        {
            "GEN_BUS": 320,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 28.3,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 28.3,
            "RAMP_10": 28.3,
            "RAMP_30": 28.3,
            "RAMP_Q": 28.3,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 27.2,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 27.2,
            "RAMP_10": 27.2,
            "RAMP_30": 27.2,
            "RAMP_Q": 27.2,
            "APF": 0
        },
        {
            "GEN_BUS": 320,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 27.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 27.0,
            "RAMP_10": 27.0,
            "RAMP_30": 27.0,
            "RAMP_Q": 27.0,
            "APF": 0
        },
        {
            "GEN_BUS": 320,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 28.2,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 28.2,
            "RAMP_10": 28.2,
            "RAMP_30": 28.2,
            "RAMP_Q": 28.2,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 9.3,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 9.3,
            "RAMP_10": 9.3,
            "RAMP_30": 9.3,
            "RAMP_Q": 9.3,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 9.7,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 9.7,
            "RAMP_10": 9.7,
            "RAMP_30": 9.7,
            "RAMP_Q": 9.7,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 9.4,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 9.4,
            "RAMP_10": 9.4,
            "RAMP_30": 9.4,
            "RAMP_Q": 9.4,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 9.1,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 9.1,
            "RAMP_10": 9.1,
            "RAMP_30": 9.1,
            "RAMP_Q": 9.1,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 9.1,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 9.1,
            "RAMP_10": 9.1,
            "RAMP_30": 9.1,
            "RAMP_Q": 9.1,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 9.7,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 9.7,
            "RAMP_10": 9.7,
            "RAMP_30": 9.7,
            "RAMP_Q": 9.7,
            "APF": 0
        },
        {
            "GEN_BUS": 320,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 9.4,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 9.4,
            "RAMP_10": 9.4,
            "RAMP_30": 9.4,
            "RAMP_Q": 9.4,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 11.8,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 11.8,
            "RAMP_10": 11.8,
            "RAMP_30": 11.8,
            "RAMP_Q": 11.8,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 11.2,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 11.2,
            "RAMP_10": 11.2,
            "RAMP_30": 11.2,
            "RAMP_Q": 11.2,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 10.3,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 10.3,
            "RAMP_10": 10.3,
            "RAMP_30": 10.3,
            "RAMP_Q": 10.3,
            "APF": 0
        },
        {
            "GEN_BUS": 118,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 4.5,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 4.5,
            "RAMP_10": 4.5,
            "RAMP_30": 4.5,
            "RAMP_Q": 4.5,
            "APF": 0
        },
        {
            "GEN_BUS": 213,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 13.2,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 13.2,
            "RAMP_10": 13.2,
            "RAMP_30": 13.2,
            "RAMP_Q": 13.2,
            "APF": 0
        },
        {
            "GEN_BUS": 309,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 148.3,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 148.3,
            "RAMP_10": 148.3,
            "RAMP_30": 148.3,
            "RAMP_Q": 148.3,
            "APF": 0
        },
        {
            "GEN_BUS": 317,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 799.1,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 799.1,
            "RAMP_10": 799.1,
            "RAMP_30": 799.1,
            "RAMP_Q": 799.1,
            "APF": 0
        },
        {
            "GEN_BUS": 303,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 847.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 847.0,
            "RAMP_10": 847.0,
            "RAMP_30": 847.0,
            "RAMP_Q": 847.0,
            "APF": 0
        },
        {
            "GEN_BUS": 122,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 713.5,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 713.5,
            "RAMP_10": 713.5,
            "RAMP_30": 713.5,
            "RAMP_Q": 713.5,
            "APF": 0
        },
        {
            "GEN_BUS": 313,
            "PG": 0.0,
            "QG": 0.0,
            "QMAX": 0,
            "QMIN": 0,
            "VG": 1.0,
            "MBASE": 100,
            "GEN_STATUS": 0,
            "PMAX": 50.0,
            "PMIN": 0,
            "PC1": 0,
            "PC2": 0,
            "QC1MIN": 0,
            "QC1MAX": 0,
            "QC2MIN": 0,
            "QC2MAX": 0,
            "RAMP_AGC": 50.0,
            "RAMP_10": 50.0,
            "RAMP_30": 50.0,
            "RAMP_Q": 50.0,
            "APF": 0
        }
    ],
    "Branch": [
        {
            "F_BUS": 101,
            "T_BUS": 102,
            "BR_R": 0.003,
            "BR_X": 0.014,
            "BR_B": 0.461,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 101,
            "T_BUS": 103,
            "BR_R": 0.055,
            "BR_X": 0.211,
            "BR_B": 0.057,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 101,
            "T_BUS": 105,
            "BR_R": 0.022,
            "BR_X": 0.085,
            "BR_B": 0.023,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 102,
            "T_BUS": 104,
            "BR_R": 0.033,
            "BR_X": 0.127,
            "BR_B": 0.034,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 102,
            "T_BUS": 106,
            "BR_R": 0.05,
            "BR_X": 0.192,
            "BR_B": 0.052,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 103,
            "T_BUS": 109,
            "BR_R": 0.031,
            "BR_X": 0.119,
            "BR_B": 0.032,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 103,
            "T_BUS": 124,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.015,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 104,
            "T_BUS": 109,
            "BR_R": 0.027,
            "BR_X": 0.104,
            "BR_B": 0.028,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 105,
            "T_BUS": 110,
            "BR_R": 0.023,
            "BR_X": 0.088,
            "BR_B": 0.024,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 106,
            "T_BUS": 110,
            "BR_R": 0.014,
            "BR_X": 0.061,
            "BR_B": 2.459,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 107,
            "T_BUS": 108,
            "BR_R": 0.016,
            "BR_X": 0.061,
            "BR_B": 0.017,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 107,
            "T_BUS": 203,
            "BR_R": 0.042,
            "BR_X": 0.161,
            "BR_B": 0.044,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 108,
            "T_BUS": 109,
            "BR_R": 0.043,
            "BR_X": 0.165,
            "BR_B": 0.045,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 108,
            "T_BUS": 110,
            "BR_R": 0.043,
            "BR_X": 0.165,
            "BR_B": 0.045,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 109,
            "T_BUS": 111,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.03,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 109,
            "T_BUS": 112,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.03,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 110,
            "T_BUS": 111,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.015,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 110,
            "T_BUS": 112,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.015,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 111,
            "T_BUS": 113,
            "BR_R": 0.006,
            "BR_X": 0.048,
            "BR_B": 0.1,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 111,
            "T_BUS": 114,
            "BR_R": 0.005,
            "BR_X": 0.042,
            "BR_B": 0.088,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 112,
            "T_BUS": 113,
            "BR_R": 0.006,
            "BR_X": 0.048,
            "BR_B": 0.1,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 112,
            "T_BUS": 123,
            "BR_R": 0.012,
            "BR_X": 0.097,
            "BR_B": 0.203,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 113,
            "T_BUS": 123,
            "BR_R": 0.011,
            "BR_X": 0.087,
            "BR_B": 0.182,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 113,
            "T_BUS": 215,
            "BR_R": 0.01,
            "BR_X": 0.075,
            "BR_B": 0.158,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 114,
            "T_BUS": 116,
            "BR_R": 0.005,
            "BR_X": 0.059,
            "BR_B": 0.082,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 115,
            "T_BUS": 116,
            "BR_R": 0.002,
            "BR_X": 0.017,
            "BR_B": 0.036,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 115,
            "T_BUS": 121,
            "BR_R": 0.006,
            "BR_X": 0.049,
            "BR_B": 0.103,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 115,
            "T_BUS": 121,
            "BR_R": 0.006,
            "BR_X": 0.049,
            "BR_B": 0.103,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 115,
            "T_BUS": 124,
            "BR_R": 0.007,
            "BR_X": 0.052,
            "BR_B": 0.109,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 116,
            "T_BUS": 117,
            "BR_R": 0.003,
            "BR_X": 0.026,
            "BR_B": 0.055,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 116,
            "T_BUS": 119,
            "BR_R": 0.003,
            "BR_X": 0.023,
            "BR_B": 0.049,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 117,
            "T_BUS": 118,
            "BR_R": 0.002,
            "BR_X": 0.014,
            "BR_B": 0.03,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 117,
            "T_BUS": 122,
            "BR_R": 0.014,
            "BR_X": 0.105,
            "BR_B": 0.221,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 118,
            "T_BUS": 121,
            "BR_R": 0.003,
            "BR_X": 0.026,
            "BR_B": 0.055,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 118,
            "T_BUS": 121,
            "BR_R": 0.003,
            "BR_X": 0.026,
            "BR_B": 0.055,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 119,
            "T_BUS": 120,
            "BR_R": 0.005,
            "BR_X": 0.04,
            "BR_B": 0.083,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 119,
            "T_BUS": 120,
            "BR_R": 0.005,
            "BR_X": 0.04,
            "BR_B": 0.083,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 120,
            "T_BUS": 123,
            "BR_R": 0.003,
            "BR_X": 0.022,
            "BR_B": 0.046,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 120,
            "T_BUS": 123,
            "BR_R": 0.003,
            "BR_X": 0.022,
            "BR_B": 0.046,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 121,
            "T_BUS": 122,
            "BR_R": 0.009,
            "BR_X": 0.068,
            "BR_B": 0.142,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 123,
            "T_BUS": 217,
            "BR_R": 0.01,
            "BR_X": 0.074,
            "BR_B": 0.155,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 201,
            "T_BUS": 202,
            "BR_R": 0.003,
            "BR_X": 0.014,
            "BR_B": 0.461,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 201,
            "T_BUS": 203,
            "BR_R": 0.055,
            "BR_X": 0.211,
            "BR_B": 0.057,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 201,
            "T_BUS": 205,
            "BR_R": 0.022,
            "BR_X": 0.085,
            "BR_B": 0.023,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 202,
            "T_BUS": 204,
            "BR_R": 0.033,
            "BR_X": 0.127,
            "BR_B": 0.034,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 202,
            "T_BUS": 206,
            "BR_R": 0.05,
            "BR_X": 0.192,
            "BR_B": 0.052,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 203,
            "T_BUS": 209,
            "BR_R": 0.031,
            "BR_X": 0.119,
            "BR_B": 0.032,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 203,
            "T_BUS": 224,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.015,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 204,
            "T_BUS": 209,
            "BR_R": 0.027,
            "BR_X": 0.104,
            "BR_B": 0.028,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 205,
            "T_BUS": 210,
            "BR_R": 0.023,
            "BR_X": 0.088,
            "BR_B": 0.024,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 206,
            "T_BUS": 210,
            "BR_R": 0.014,
            "BR_X": 0.061,
            "BR_B": 2.459,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 207,
            "T_BUS": 208,
            "BR_R": 0.016,
            "BR_X": 0.061,
            "BR_B": 0.017,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 208,
            "T_BUS": 209,
            "BR_R": 0.043,
            "BR_X": 0.165,
            "BR_B": 0.045,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 208,
            "T_BUS": 210,
            "BR_R": 0.043,
            "BR_X": 0.165,
            "BR_B": 0.045,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 209,
            "T_BUS": 211,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.03,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 209,
            "T_BUS": 212,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.03,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 210,
            "T_BUS": 211,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.015,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 210,
            "T_BUS": 212,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.015,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 211,
            "T_BUS": 213,
            "BR_R": 0.006,
            "BR_X": 0.048,
            "BR_B": 0.1,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 211,
            "T_BUS": 214,
            "BR_R": 0.005,
            "BR_X": 0.042,
            "BR_B": 0.088,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 212,
            "T_BUS": 213,
            "BR_R": 0.006,
            "BR_X": 0.048,
            "BR_B": 0.1,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 212,
            "T_BUS": 223,
            "BR_R": 0.012,
            "BR_X": 0.097,
            "BR_B": 0.203,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 213,
            "T_BUS": 223,
            "BR_R": 0.011,
            "BR_X": 0.087,
            "BR_B": 0.182,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 214,
            "T_BUS": 216,
            "BR_R": 0.005,
            "BR_X": 0.059,
            "BR_B": 0.082,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 215,
            "T_BUS": 216,
            "BR_R": 0.002,
            "BR_X": 0.017,
            "BR_B": 0.036,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 215,
            "T_BUS": 221,
            "BR_R": 0.006,
            "BR_X": 0.049,
            "BR_B": 0.103,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 215,
            "T_BUS": 221,
            "BR_R": 0.006,
            "BR_X": 0.049,
            "BR_B": 0.103,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 215,
            "T_BUS": 224,
            "BR_R": 0.007,
            "BR_X": 0.052,
            "BR_B": 0.109,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 216,
            "T_BUS": 217,
            "BR_R": 0.003,
            "BR_X": 0.026,
            "BR_B": 0.055,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 216,
            "T_BUS": 219,
            "BR_R": 0.003,
            "BR_X": 0.023,
            "BR_B": 0.049,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 217,
            "T_BUS": 218,
            "BR_R": 0.002,
            "BR_X": 0.014,
            "BR_B": 0.03,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 217,
            "T_BUS": 222,
            "BR_R": 0.014,
            "BR_X": 0.105,
            "BR_B": 0.221,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 218,
            "T_BUS": 221,
            "BR_R": 0.003,
            "BR_X": 0.026,
            "BR_B": 0.055,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 218,
            "T_BUS": 221,
            "BR_R": 0.003,
            "BR_X": 0.026,
            "BR_B": 0.055,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 219,
            "T_BUS": 220,
            "BR_R": 0.005,
            "BR_X": 0.04,
            "BR_B": 0.083,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 219,
            "T_BUS": 220,
            "BR_R": 0.005,
            "BR_X": 0.04,
            "BR_B": 0.083,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 220,
            "T_BUS": 223,
            "BR_R": 0.003,
            "BR_X": 0.022,
            "BR_B": 0.046,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 220,
            "T_BUS": 223,
            "BR_R": 0.003,
            "BR_X": 0.022,
            "BR_B": 0.046,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 221,
            "T_BUS": 222,
            "BR_R": 0.009,
            "BR_X": 0.068,
            "BR_B": 0.142,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 301,
            "T_BUS": 302,
            "BR_R": 0.003,
            "BR_X": 0.014,
            "BR_B": 0.461,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 301,
            "T_BUS": 303,
            "BR_R": 0.055,
            "BR_X": 0.211,
            "BR_B": 0.057,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 301,
            "T_BUS": 305,
            "BR_R": 0.022,
            "BR_X": 0.085,
            "BR_B": 0.023,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 302,
            "T_BUS": 304,
            "BR_R": 0.033,
            "BR_X": 0.127,
            "BR_B": 0.034,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 302,
            "T_BUS": 306,
            "BR_R": 0.05,
            "BR_X": 0.192,
            "BR_B": 0.052,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 303,
            "T_BUS": 309,
            "BR_R": 0.031,
            "BR_X": 0.119,
            "BR_B": 0.032,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 303,
            "T_BUS": 324,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.015,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 304,
            "T_BUS": 309,
            "BR_R": 0.027,
            "BR_X": 0.104,
            "BR_B": 0.028,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 305,
            "T_BUS": 310,
            "BR_R": 0.023,
            "BR_X": 0.088,
            "BR_B": 0.024,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 306,
            "T_BUS": 310,
            "BR_R": 0.014,
            "BR_X": 0.061,
            "BR_B": 2.459,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 307,
            "T_BUS": 308,
            "BR_R": 0.016,
            "BR_X": 0.061,
            "BR_B": 0.017,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 308,
            "T_BUS": 309,
            "BR_R": 0.043,
            "BR_X": 0.165,
            "BR_B": 0.045,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 308,
            "T_BUS": 310,
            "BR_R": 0.043,
            "BR_X": 0.165,
            "BR_B": 0.045,
            "RATE_A": 175,
            "RATE_B": 175,
            "RATE_C": 175,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 309,
            "T_BUS": 311,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.03,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 309,
            "T_BUS": 312,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.03,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 310,
            "T_BUS": 311,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.015,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 310,
            "T_BUS": 312,
            "BR_R": 0.002,
            "BR_X": 0.084,
            "BR_B": 0.0,
            "RATE_A": 400,
            "RATE_B": 400,
            "RATE_C": 400,
            "TAP": 1.015,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 311,
            "T_BUS": 313,
            "BR_R": 0.006,
            "BR_X": 0.048,
            "BR_B": 0.1,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 311,
            "T_BUS": 314,
            "BR_R": 0.005,
            "BR_X": 0.042,
            "BR_B": 0.088,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 312,
            "T_BUS": 313,
            "BR_R": 0.006,
            "BR_X": 0.048,
            "BR_B": 0.1,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 312,
            "T_BUS": 323,
            "BR_R": 0.012,
            "BR_X": 0.097,
            "BR_B": 0.203,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 313,
            "T_BUS": 323,
            "BR_R": 0.011,
            "BR_X": 0.087,
            "BR_B": 0.182,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 314,
            "T_BUS": 316,
            "BR_R": 0.005,
            "BR_X": 0.059,
            "BR_B": 0.082,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 315,
            "T_BUS": 316,
            "BR_R": 0.002,
            "BR_X": 0.017,
            "BR_B": 0.036,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 315,
            "T_BUS": 321,
            "BR_R": 0.006,
            "BR_X": 0.049,
            "BR_B": 0.103,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 315,
            "T_BUS": 321,
            "BR_R": 0.006,
            "BR_X": 0.049,
            "BR_B": 0.103,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 315,
            "T_BUS": 324,
            "BR_R": 0.007,
            "BR_X": 0.052,
            "BR_B": 0.109,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 316,
            "T_BUS": 317,
            "BR_R": 0.003,
            "BR_X": 0.026,
            "BR_B": 0.055,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 316,
            "T_BUS": 319,
            "BR_R": 0.003,
            "BR_X": 0.023,
            "BR_B": 0.049,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 317,
            "T_BUS": 318,
            "BR_R": 0.002,
            "BR_X": 0.014,
            "BR_B": 0.03,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 317,
            "T_BUS": 322,
            "BR_R": 0.014,
            "BR_X": 0.105,
            "BR_B": 0.221,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 318,
            "T_BUS": 321,
            "BR_R": 0.003,
            "BR_X": 0.026,
            "BR_B": 0.055,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 318,
            "T_BUS": 321,
            "BR_R": 0.003,
            "BR_X": 0.026,
            "BR_B": 0.055,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 319,
            "T_BUS": 320,
            "BR_R": 0.005,
            "BR_X": 0.04,
            "BR_B": 0.083,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 319,
            "T_BUS": 320,
            "BR_R": 0.005,
            "BR_X": 0.04,
            "BR_B": 0.083,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 320,
            "T_BUS": 323,
            "BR_R": 0.003,
            "BR_X": 0.022,
            "BR_B": 0.046,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 320,
            "T_BUS": 323,
            "BR_R": 0.003,
            "BR_X": 0.022,
            "BR_B": 0.046,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 321,
            "T_BUS": 322,
            "BR_R": 0.009,
            "BR_X": 0.068,
            "BR_B": 0.142,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 325,
            "T_BUS": 121,
            "BR_R": 0.012,
            "BR_X": 0.097,
            "BR_B": 0.203,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 318,
            "T_BUS": 223,
            "BR_R": 0.013,
            "BR_X": 0.104,
            "BR_B": 0.218,
            "RATE_A": 500,
            "RATE_B": 500,
            "RATE_C": 500,
            "TAP": 0.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        },
        {
            "F_BUS": 323,
            "T_BUS": 325,
            "BR_R": 0.0,
            "BR_X": 0.009,
            "BR_B": 0.0,
            "RATE_A": 722,
            "RATE_B": 722,
            "RATE_C": 722,
            "TAP": 1.0,
            "SHIFT": 0,
            "BR_STATUS": 1,
            "ANGMIN": -180,
            "ANGMAX": 180
        }
    ]
}