{
    "General": [
        {
            "baseMVA": 100
        }
    ],
    "Bus": [
        {
            "BUS_I": 3,
            "TYPE": 1,
            "PD": 151.0,
            "QD": 48.8,
            "GS": 0,
            "BS": 4.69,
            "BUS_AREA": 0,
            "VM": 1.016674,
            "VA": -21.761632,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4,
            "TYPE": 1,
            "PD": 171.41,
            "QD": 23.4,
            "GS": 0,
            "BS": 2.1,
            "BUS_AREA": 0,
            "VM": 1.026472,
            "VA": -7.007354,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 10,
            "TYPE": 1,
            "PD": 134.0,
            "QD": 24.7,
            "GS": 0,
            "BS": 12.44,
            "BUS_AREA": 0,
            "VM": 1.038534,
            "VA": -24.281644,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 21,
            "TYPE": 1,
            "PD": 161.2,
            "QD": 39.3,
            "GS": 0,
            "BS": 30.71,
            "BUS_AREA": 0,
            "VM": 1.036195,
            "VA": -21.958828,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 22,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.85,
            "BUS_AREA": 0,
            "VM": 1.035058,
            "VA": -18.483339,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 26,
            "TYPE": 1,
            "PD": 167.3,
            "QD": 54.8,
            "GS": 0,
            "BS": 110.54,
            "BUS_AREA": 0,
            "VM": 1.032267,
            "VA": -3.318448,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 29,
            "TYPE": 1,
            "PD": 152.9,
            "QD": 49.4,
            "GS": 0,
            "BS": 27.65,
            "BUS_AREA": 0,
            "VM": 0.994409,
            "VA": -13.816418,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 44,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.27,
            "BUS_AREA": 0,
            "VM": 1.045829,
            "VA": -22.181066,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 53,
            "TYPE": 1,
            "PD": 48.65,
            "QD": 16.1,
            "GS": 0,
            "BS": 7.14,
            "BUS_AREA": 0,
            "VM": 1.063422,
            "VA": -9.070013,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 58,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.31,
            "BUS_AREA": 0,
            "VM": 0.983702,
            "VA": -21.159412,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 59,
            "TYPE": 1,
            "PD": 119.2,
            "QD": 20.7,
            "GS": 0,
            "BS": 3.31,
            "BUS_AREA": 0,
            "VM": 1.036808,
            "VA": -23.631999,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 90,
            "TYPE": 1,
            "PD": 363.25,
            "QD": 115.39,
            "GS": 0,
            "BS": 3.95,
            "BUS_AREA": 0,
            "VM": 1.042187,
            "VA": -27.546292,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 96,
            "TYPE": 1,
            "PD": -8.4,
            "QD": 28.66,
            "GS": 0,
            "BS": 3.49,
            "BUS_AREA": 0,
            "VM": 1.030441,
            "VA": -15.689479,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 113,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.532711,
            "BUS_AREA": 0,
            "VM": 1.030718,
            "VA": -14.242909,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 115,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.21,
            "BUS_AREA": 0,
            "VM": 1.066797,
            "VA": -19.783678,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 118,
            "TYPE": 1,
            "PD": 704.53,
            "QD": -35.33,
            "GS": 0,
            "BS": 13.102834,
            "BUS_AREA": 0,
            "VM": 1.020256,
            "VA": -11.430028,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 124,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.081537,
            "VA": 8.330657,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 128,
            "TYPE": 1,
            "PD": 23.73,
            "QD": 12.7,
            "GS": 0,
            "BS": 0.52,
            "BUS_AREA": 0,
            "VM": 1.020482,
            "VA": -16.063366,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 145,
            "TYPE": 1,
            "PD": 38.34,
            "QD": 5.6,
            "GS": 0,
            "BS": 7.64,
            "BUS_AREA": 0,
            "VM": 1.039096,
            "VA": -8.903623,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 148,
            "TYPE": 1,
            "PD": 32.34,
            "QD": 12.0,
            "GS": 0,
            "BS": 6.1,
            "BUS_AREA": 0,
            "VM": 1.041568,
            "VA": -7.991267,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 150,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.062805,
            "VA": 2.531831,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 163,
            "TYPE": 1,
            "PD": 147.76,
            "QD": 32.73,
            "GS": 0,
            "BS": 8.34,
            "BUS_AREA": 0,
            "VM": 1.047047,
            "VA": -10.672351,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 171,
            "TYPE": 1,
            "PD": 100.8,
            "QD": 13.2,
            "GS": 0,
            "BS": 5.24,
            "BUS_AREA": 0,
            "VM": 1.069649,
            "VA": -25.153324,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 174,
            "TYPE": 1,
            "PD": 370.5,
            "QD": -17.0,
            "GS": 0,
            "BS": 9.91,
            "BUS_AREA": 0,
            "VM": 1.074846,
            "VA": -27.942789,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 184,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.42,
            "BUS_AREA": 0,
            "VM": 1.042771,
            "VA": -11.94851,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 188,
            "TYPE": 1,
            "PD": 36.84,
            "QD": 13.9,
            "GS": 0,
            "BS": 3.3,
            "BUS_AREA": 0,
            "VM": 1.018752,
            "VA": -19.550413,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 195,
            "TYPE": 1,
            "PD": 73.14,
            "QD": 21.55,
            "GS": 0,
            "BS": 8.52,
            "BUS_AREA": 0,
            "VM": 1.056337,
            "VA": -8.791116,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 196,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 12.48,
            "BUS_AREA": 0,
            "VM": 1.074825,
            "VA": -26.319857,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 198,
            "TYPE": 1,
            "PD": 39.74,
            "QD": 11.8,
            "GS": 0,
            "BS": 1.44,
            "BUS_AREA": 0,
            "VM": 1.01673,
            "VA": -16.306681,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 207,
            "TYPE": 1,
            "PD": 321.98,
            "QD": 84.4,
            "GS": 0,
            "BS": 1.34,
            "BUS_AREA": 0,
            "VM": 1.026604,
            "VA": -13.457588,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 216,
            "TYPE": 1,
            "PD": 155.6,
            "QD": 54.7,
            "GS": 0,
            "BS": 2.21,
            "BUS_AREA": 0,
            "VM": 1.039362,
            "VA": -24.590496,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 217,
            "TYPE": 1,
            "PD": 105.2,
            "QD": 0.1,
            "GS": 0,
            "BS": 7.36,
            "BUS_AREA": 0,
            "VM": 1.042762,
            "VA": -2.603638,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 218,
            "TYPE": 1,
            "PD": 69.83,
            "QD": 15.12,
            "GS": 0,
            "BS": 2.23,
            "BUS_AREA": 0,
            "VM": 1.045923,
            "VA": -13.114892,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 221,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.984682,
            "VA": -21.807603,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 225,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.15,
            "BUS_AREA": 0,
            "VM": 1.063761,
            "VA": -20.174043,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 280,
            "TYPE": 1,
            "PD": 119.6,
            "QD": 29.6,
            "GS": 0,
            "BS": 5.34,
            "BUS_AREA": 0,
            "VM": 1.035725,
            "VA": -11.193679,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 283,
            "TYPE": 1,
            "PD": 27.33,
            "QD": 11.9,
            "GS": 0,
            "BS": 1.17,
            "BUS_AREA": 0,
            "VM": 1.035204,
            "VA": -12.094637,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 292,
            "TYPE": 1,
            "PD": 13.82,
            "QD": 1.4,
            "GS": 0,
            "BS": 0.7,
            "BUS_AREA": 0,
            "VM": 1.047544,
            "VA": -14.765137,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 305,
            "TYPE": 1,
            "PD": 103.0,
            "QD": 12.0,
            "GS": 0,
            "BS": 0.63,
            "BUS_AREA": 0,
            "VM": 1.067188,
            "VA": -32.434719,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 306,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.76,
            "BUS_AREA": 0,
            "VM": 1.030032,
            "VA": -18.823594,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 314,
            "TYPE": 1,
            "PD": 163.1,
            "QD": 46.3,
            "GS": 0,
            "BS": 10.6,
            "BUS_AREA": 0,
            "VM": 1.005548,
            "VA": -16.020947,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 333,
            "TYPE": 1,
            "PD": 524.5,
            "QD": 43.0,
            "GS": 0,
            "BS": 6.85,
            "BUS_AREA": 0,
            "VM": 1.014579,
            "VA": -42.137692,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 338,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048249,
            "VA": -6.162533,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 346,
            "TYPE": 1,
            "PD": 197.5,
            "QD": 48.3,
            "GS": 0,
            "BS": 0.71,
            "BUS_AREA": 0,
            "VM": 1.040694,
            "VA": -21.298393,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 350,
            "TYPE": 1,
            "PD": 110.4,
            "QD": 26.2,
            "GS": 0,
            "BS": 5.62,
            "BUS_AREA": 0,
            "VM": 1.043185,
            "VA": -24.295117,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 352,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.055378,
            "VA": 0.262953,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 367,
            "TYPE": 1,
            "PD": 65.17,
            "QD": -51.5,
            "GS": 0,
            "BS": 4.85,
            "BUS_AREA": 0,
            "VM": 1.07164,
            "VA": -23.599251,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 401,
            "TYPE": 1,
            "PD": 56.5,
            "QD": 36.29,
            "GS": 0,
            "BS": 3.08,
            "BUS_AREA": 0,
            "VM": 1.026548,
            "VA": -14.262083,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 408,
            "TYPE": 1,
            "PD": 129.1,
            "QD": 7.4,
            "GS": 0,
            "BS": 0.04,
            "BUS_AREA": 0,
            "VM": 1.039791,
            "VA": -11.549917,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 410,
            "TYPE": 1,
            "PD": 170.89,
            "QD": 50.38,
            "GS": 0,
            "BS": 6.44,
            "BUS_AREA": 0,
            "VM": 1.041564,
            "VA": -26.439994,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 413,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.05013,
            "VA": -6.606455,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 416,
            "TYPE": 1,
            "PD": 70.68,
            "QD": 13.5,
            "GS": 0,
            "BS": 6.96,
            "BUS_AREA": 0,
            "VM": 1.0458,
            "VA": -6.728632,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 426,
            "TYPE": 1,
            "PD": 123.1,
            "QD": 6.5,
            "GS": 0,
            "BS": 3.25,
            "BUS_AREA": 0,
            "VM": 1.040489,
            "VA": -18.395441,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 432,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 68.517663,
            "BUS_AREA": 0,
            "VM": 1.047774,
            "VA": 2.403578,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 444,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.45,
            "BUS_AREA": 0,
            "VM": 1.036267,
            "VA": -12.201434,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 449,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 29.42,
            "BUS_AREA": 0,
            "VM": 1.021739,
            "VA": -8.489958,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 453,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.018914,
            "VA": -7.857046,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 455,
            "TYPE": 1,
            "PD": 274.32,
            "QD": 5.66,
            "GS": 0,
            "BS": 13.24,
            "BUS_AREA": 0,
            "VM": 1.045882,
            "VA": -30.596498,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 490,
            "TYPE": 1,
            "PD": 20.52,
            "QD": 4.0,
            "GS": 0,
            "BS": 2.77,
            "BUS_AREA": 0,
            "VM": 1.036451,
            "VA": -23.014287,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 500,
            "TYPE": 1,
            "PD": 144.4,
            "QD": 35.5,
            "GS": 0,
            "BS": 7.66,
            "BUS_AREA": 0,
            "VM": 1.040423,
            "VA": -15.042452,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 502,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.96,
            "BUS_AREA": 0,
            "VM": 1.043564,
            "VA": -6.675538,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 506,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.4,
            "BUS_AREA": 0,
            "VM": 1.063297,
            "VA": -9.078728,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 513,
            "TYPE": 1,
            "PD": 57.46,
            "QD": 17.1,
            "GS": 0,
            "BS": 1.61,
            "BUS_AREA": 0,
            "VM": 1.038461,
            "VA": -7.443414,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 516,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.075592,
            "VA": -33.453515,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 520,
            "TYPE": 1,
            "PD": 118.5,
            "QD": 20.4,
            "GS": 0,
            "BS": 2.57,
            "BUS_AREA": 0,
            "VM": 1.048239,
            "VA": -27.108761,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 549,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.15,
            "BUS_AREA": 0,
            "VM": 1.074517,
            "VA": -10.959606,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 554,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.97,
            "BUS_AREA": 0,
            "VM": 1.024071,
            "VA": -20.793083,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 556,
            "TYPE": 1,
            "PD": 16.52,
            "QD": 9.0,
            "GS": 0,
            "BS": 1.17,
            "BUS_AREA": 0,
            "VM": 1.03694,
            "VA": -22.762979,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 561,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.32,
            "BUS_AREA": 0,
            "VM": 1.055451,
            "VA": -11.021763,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 564,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.069817,
            "VA": -47.078276,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 575,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.67,
            "BUS_AREA": 0,
            "VM": 1.04436,
            "VA": -11.163788,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 583,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.045397,
            "VA": -15.568574,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 594,
            "TYPE": 1,
            "PD": 67.57,
            "QD": 17.0,
            "GS": 0,
            "BS": 5.75,
            "BUS_AREA": 0,
            "VM": 1.036683,
            "VA": -8.869667,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 601,
            "TYPE": 1,
            "PD": 140.6,
            "QD": 42.6,
            "GS": 0,
            "BS": 5.71,
            "BUS_AREA": 0,
            "VM": 1.040685,
            "VA": -14.418335,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 604,
            "TYPE": 1,
            "PD": 33.24,
            "QD": 4.4,
            "GS": 0,
            "BS": 24.54,
            "BUS_AREA": 0,
            "VM": 0.996939,
            "VA": -12.93567,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 608,
            "TYPE": 1,
            "PD": 150.9,
            "QD": 10.4,
            "GS": 0,
            "BS": 4.77,
            "BUS_AREA": 0,
            "VM": 1.071753,
            "VA": -32.66829,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 609,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.67,
            "BUS_AREA": 0,
            "VM": 1.025344,
            "VA": -14.779536,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 615,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.063876,
            "VA": -10.607341,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 616,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048713,
            "VA": -12.997468,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 619,
            "TYPE": 1,
            "PD": 72.88,
            "QD": 14.4,
            "GS": 0,
            "BS": 2.96,
            "BUS_AREA": 0,
            "VM": 1.046742,
            "VA": -25.252227,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 639,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.051376,
            "VA": -29.999643,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 641,
            "TYPE": 1,
            "PD": 45.32,
            "QD": 18.5,
            "GS": 0,
            "BS": 0.74,
            "BUS_AREA": 0,
            "VM": 1.03515,
            "VA": -13.956622,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 658,
            "TYPE": 1,
            "PD": 258.4,
            "QD": 66.7,
            "GS": 0,
            "BS": 5.87,
            "BUS_AREA": 0,
            "VM": 1.033849,
            "VA": -17.442414,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 661,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.6,
            "BUS_AREA": 0,
            "VM": 1.040021,
            "VA": 2.414523,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 666,
            "TYPE": 1,
            "PD": -5.61,
            "QD": -2.79,
            "GS": 0,
            "BS": 150.93,
            "BUS_AREA": 0,
            "VM": 1.03076,
            "VA": -5.413919,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 678,
            "TYPE": 1,
            "PD": 232.1,
            "QD": 89.8,
            "GS": 0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 0.986375,
            "VA": -18.62447,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 682,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.0691,
            "VA": -10.045044,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 687,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.6,
            "BUS_AREA": 0,
            "VM": 1.05742,
            "VA": -4.068613,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 707,
            "TYPE": 1,
            "PD": 83.99,
            "QD": 21.2,
            "GS": 0,
            "BS": 5.36,
            "BUS_AREA": 0,
            "VM": 1.054495,
            "VA": -25.620212,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 718,
            "TYPE": 1,
            "PD": 135.11,
            "QD": 41.0,
            "GS": 0,
            "BS": 5.31,
            "BUS_AREA": 0,
            "VM": 1.031148,
            "VA": -24.884639,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 720,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 23.554121,
            "BUS_AREA": 0,
            "VM": 0.981824,
            "VA": -26.763103,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 726,
            "TYPE": 1,
            "PD": 400.3,
            "QD": 189.9,
            "GS": 0,
            "BS": 0.53,
            "BUS_AREA": 0,
            "VM": 1.048069,
            "VA": -4.933448,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 742,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.83,
            "BUS_AREA": 0,
            "VM": 1.05759,
            "VA": -4.070122,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 747,
            "TYPE": 1,
            "PD": 69.58,
            "QD": 16.0,
            "GS": 0,
            "BS": 3.03,
            "BUS_AREA": 0,
            "VM": 1.073922,
            "VA": -26.380554,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 749,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.057884,
            "VA": -28.950791,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 750,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 18.63,
            "BUS_AREA": 0,
            "VM": 1.041141,
            "VA": -24.444747,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 757,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.017567,
            "VA": -13.765564,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 766,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.85,
            "BUS_AREA": 0,
            "VM": 1.047952,
            "VA": -19.8489,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 769,
            "TYPE": 1,
            "PD": 152.57,
            "QD": 40.0,
            "GS": 0,
            "BS": 6.12,
            "BUS_AREA": 0,
            "VM": 1.024104,
            "VA": -10.886119,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 772,
            "TYPE": 1,
            "PD": 343.9,
            "QD": 141.9,
            "GS": 0,
            "BS": 5.55,
            "BUS_AREA": 0,
            "VM": 1.034361,
            "VA": -14.167643,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 776,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.026368,
            "VA": -13.331099,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 778,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.049411,
            "VA": -6.680953,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 789,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.63,
            "BUS_AREA": 0,
            "VM": 1.051689,
            "VA": -5.954643,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 795,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.035522,
            "VA": -15.484388,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 800,
            "TYPE": 1,
            "PD": 50.56,
            "QD": 18.0,
            "GS": 0,
            "BS": 0.11,
            "BUS_AREA": 0,
            "VM": 1.034778,
            "VA": -12.128589,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 803,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041369,
            "VA": -24.768342,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 804,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.26,
            "BUS_AREA": 0,
            "VM": 1.05585,
            "VA": -7.563603,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 805,
            "TYPE": 1,
            "PD": 124.5,
            "QD": 29.6,
            "GS": 0,
            "BS": 15.4,
            "BUS_AREA": 0,
            "VM": 1.05673,
            "VA": -11.12828,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 809,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 58.088687,
            "BUS_AREA": 0,
            "VM": 1.027525,
            "VA": -0.064839,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 819,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.22,
            "BUS_AREA": 0,
            "VM": 1.052169,
            "VA": -0.720463,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 823,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.044097,
            "VA": -2.229251,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 839,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 8.17514,
            "BUS_AREA": 0,
            "VM": 1.024385,
            "VA": -1.386321,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 851,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.00025,
            "VA": -17.401395,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 858,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031745,
            "VA": 1.110134,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 870,
            "TYPE": 1,
            "PD": 110.0,
            "QD": 3.4,
            "GS": 0,
            "BS": 11.95,
            "BUS_AREA": 0,
            "VM": 1.040762,
            "VA": -24.602002,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 871,
            "TYPE": 1,
            "PD": 108.89,
            "QD": -21.76,
            "GS": 0,
            "BS": 3.72,
            "BUS_AREA": 0,
            "VM": 1.056945,
            "VA": -11.955754,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 883,
            "TYPE": 1,
            "PD": 192.5,
            "QD": 78.3,
            "GS": 0,
            "BS": 6.65,
            "BUS_AREA": 0,
            "VM": 1.017176,
            "VA": -10.133417,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 891,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.064525,
            "VA": -18.97841,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 892,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.1,
            "BUS_AREA": 0,
            "VM": 1.069234,
            "VA": -34.99461,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 900,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.15,
            "BUS_AREA": 0,
            "VM": 1.050278,
            "VA": -15.385577,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 903,
            "TYPE": 1,
            "PD": 82.69,
            "QD": 20.1,
            "GS": 0,
            "BS": 1.36,
            "BUS_AREA": 0,
            "VM": 1.073885,
            "VA": -26.405705,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 905,
            "TYPE": 1,
            "PD": 631.71,
            "QD": -54.16,
            "GS": 0,
            "BS": 7.534129,
            "BUS_AREA": 0,
            "VM": 1.035643,
            "VA": -15.075813,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 907,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.038555,
            "VA": -9.767436,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 908,
            "TYPE": 1,
            "PD": 125.9,
            "QD": -0.5,
            "GS": 0,
            "BS": 0.21,
            "BUS_AREA": 0,
            "VM": 1.065214,
            "VA": -7.929625,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 920,
            "TYPE": 1,
            "PD": 34.44,
            "QD": 8.5,
            "GS": 0,
            "BS": 1.11,
            "BUS_AREA": 0,
            "VM": 1.045537,
            "VA": -20.769903,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 923,
            "TYPE": 1,
            "PD": 62.07,
            "QD": 14.7,
            "GS": 0,
            "BS": 4.84,
            "BUS_AREA": 0,
            "VM": 1.035596,
            "VA": -23.090183,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 933,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 22.75,
            "BUS_AREA": 0,
            "VM": 1.019946,
            "VA": -21.525393,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 935,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.46,
            "BUS_AREA": 0,
            "VM": 1.049182,
            "VA": -24.470238,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 953,
            "TYPE": 1,
            "PD": 108.7,
            "QD": -12.15,
            "GS": 0,
            "BS": 37.11,
            "BUS_AREA": 0,
            "VM": 1.065973,
            "VA": -13.014498,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 954,
            "TYPE": 1,
            "PD": 66.27,
            "QD": 13.6,
            "GS": 0,
            "BS": 0.67,
            "BUS_AREA": 0,
            "VM": 1.044324,
            "VA": -21.525875,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 960,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 108.728602,
            "BUS_AREA": 0,
            "VM": 1.063295,
            "VA": -9.078724,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 964,
            "TYPE": 1,
            "PD": 88.5,
            "QD": 16.5,
            "GS": 0,
            "BS": 146.44,
            "BUS_AREA": 0,
            "VM": 1.015553,
            "VA": -11.659761,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 972,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.072621,
            "VA": 5.35893,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 980,
            "TYPE": 1,
            "PD": 14.71,
            "QD": 4.6,
            "GS": 0,
            "BS": 7.88,
            "BUS_AREA": 0,
            "VM": 1.047164,
            "VA": -25.138433,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1001,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.074143,
            "VA": -33.62199,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1002,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041506,
            "VA": -20.086455,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1005,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.81,
            "BUS_AREA": 0,
            "VM": 1.053955,
            "VA": -12.379476,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1015,
            "TYPE": 1,
            "PD": 44.55,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.78,
            "BUS_AREA": 0,
            "VM": 1.056277,
            "VA": -5.398682,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1026,
            "TYPE": 1,
            "PD": 201.4,
            "QD": 53.0,
            "GS": 0,
            "BS": 9.67,
            "BUS_AREA": 0,
            "VM": 1.028182,
            "VA": -29.352232,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1027,
            "TYPE": 1,
            "PD": -5.91,
            "QD": -2.33,
            "GS": 0,
            "BS": 30.393595,
            "BUS_AREA": 0,
            "VM": 0.990542,
            "VA": -18.181223,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1033,
            "TYPE": 1,
            "PD": 26.33,
            "QD": 5.3,
            "GS": 0,
            "BS": 4.31,
            "BUS_AREA": 0,
            "VM": 1.040934,
            "VA": -24.521854,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1035,
            "TYPE": 1,
            "PD": 382.5,
            "QD": 57.9,
            "GS": 0,
            "BS": 8.16,
            "BUS_AREA": 0,
            "VM": 1.067815,
            "VA": -32.322562,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1039,
            "TYPE": 1,
            "PD": 34.64,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.91,
            "BUS_AREA": 0,
            "VM": 1.034441,
            "VA": -19.543294,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1040,
            "TYPE": 1,
            "PD": 31.94,
            "QD": 8.8,
            "GS": 0,
            "BS": 3.79,
            "BUS_AREA": 0,
            "VM": 1.038913,
            "VA": -9.027471,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1043,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.028946,
            "VA": -3.693426,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1051,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.79,
            "BUS_AREA": 0,
            "VM": 1.041627,
            "VA": -12.829065,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1077,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.035206,
            "VA": -12.094658,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1078,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.74,
            "BUS_AREA": 0,
            "VM": 1.061509,
            "VA": -3.472987,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1081,
            "TYPE": 1,
            "PD": 277.86,
            "QD": 58.95,
            "GS": 0,
            "BS": 182.880644,
            "BUS_AREA": 0,
            "VM": 1.038644,
            "VA": -10.509999,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1083,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.049472,
            "VA": -8.613737,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1090,
            "TYPE": 1,
            "PD": 56.06,
            "QD": 18.7,
            "GS": 0,
            "BS": 4.24,
            "BUS_AREA": 0,
            "VM": 1.0101,
            "VA": -21.692579,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1093,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.027056,
            "VA": -8.507308,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1096,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.16,
            "BUS_AREA": 0,
            "VM": 1.050189,
            "VA": -1.116839,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1100,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.042801,
            "VA": -4.348181,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1101,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.05,
            "BUS_AREA": 0,
            "VM": 1.033508,
            "VA": -14.209132,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1102,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.049879,
            "VA": -6.64195,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1105,
            "TYPE": 1,
            "PD": 29.83,
            "QD": 7.3,
            "GS": 0,
            "BS": 6.49,
            "BUS_AREA": 0,
            "VM": 1.074759,
            "VA": -26.325932,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1111,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.1,
            "BUS_AREA": 0,
            "VM": 1.036823,
            "VA": -8.871578,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1129,
            "TYPE": 1,
            "PD": 190.47,
            "QD": 55.03,
            "GS": 0,
            "BS": 6.7,
            "BUS_AREA": 0,
            "VM": 1.003325,
            "VA": -22.532961,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1136,
            "TYPE": 1,
            "PD": 16.22,
            "QD": 2.0,
            "GS": 0,
            "BS": 0.71,
            "BUS_AREA": 0,
            "VM": 1.034786,
            "VA": -18.539009,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1137,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.048666,
            "VA": -24.42816,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1146,
            "TYPE": 1,
            "PD": 32.84,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.41,
            "BUS_AREA": 0,
            "VM": 1.032638,
            "VA": -5.627486,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1151,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 18.82,
            "BUS_AREA": 0,
            "VM": 1.043354,
            "VA": -20.606997,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1153,
            "TYPE": 1,
            "PD": 12.41,
            "QD": 3.9,
            "GS": 0,
            "BS": 2.23,
            "BUS_AREA": 0,
            "VM": 1.034654,
            "VA": -6.058841,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1156,
            "TYPE": 1,
            "PD": 65.67,
            "QD": 24.0,
            "GS": 0,
            "BS": 9.95,
            "BUS_AREA": 0,
            "VM": 1.038055,
            "VA": -22.501868,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1159,
            "TYPE": 1,
            "PD": 112.4,
            "QD": 13.0,
            "GS": 0,
            "BS": 3.99,
            "BUS_AREA": 0,
            "VM": 1.052615,
            "VA": -36.244174,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1172,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.3,
            "BUS_AREA": 0,
            "VM": 1.074468,
            "VA": -25.55724,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1179,
            "TYPE": 1,
            "PD": 86.6,
            "QD": 23.4,
            "GS": 0,
            "BS": 0.39,
            "BUS_AREA": 0,
            "VM": 1.040896,
            "VA": -2.802576,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1183,
            "TYPE": 1,
            "PD": 199.4,
            "QD": -19.9,
            "GS": 0,
            "BS": 6.68,
            "BUS_AREA": 0,
            "VM": 1.066643,
            "VA": -33.081849,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1187,
            "TYPE": 1,
            "PD": 67.57,
            "QD": 21.2,
            "GS": 0,
            "BS": 5.71,
            "BUS_AREA": 0,
            "VM": 1.039857,
            "VA": -4.955282,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1188,
            "TYPE": 1,
            "PD": 30.93,
            "QD": 6.6,
            "GS": 0,
            "BS": 9.09,
            "BUS_AREA": 0,
            "VM": 1.054495,
            "VA": -14.222981,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1194,
            "TYPE": 1,
            "PD": 129.6,
            "QD": 13.3,
            "GS": 0,
            "BS": 13.98,
            "BUS_AREA": 0,
            "VM": 1.03896,
            "VA": -15.127161,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1198,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 30.637696,
            "BUS_AREA": 0,
            "VM": 0.987964,
            "VA": -14.637206,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1201,
            "TYPE": 1,
            "PD": 114.1,
            "QD": 23.5,
            "GS": 0,
            "BS": 1.08,
            "BUS_AREA": 0,
            "VM": 1.050304,
            "VA": -19.627666,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1216,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.93,
            "BUS_AREA": 0,
            "VM": 1.040626,
            "VA": -10.966354,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1233,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.72,
            "BUS_AREA": 0,
            "VM": 1.037981,
            "VA": -22.526704,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1234,
            "TYPE": 1,
            "PD": 71.78,
            "QD": 17.9,
            "GS": 0,
            "BS": 1.96,
            "BUS_AREA": 0,
            "VM": 1.022628,
            "VA": -16.524518,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1237,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.108028,
            "VA": -6.285992,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 1248,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.17,
            "BUS_AREA": 0,
            "VM": 1.047205,
            "VA": -10.673893,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1249,
            "TYPE": 1,
            "PD": 348.93,
            "QD": 26.47,
            "GS": 0,
            "BS": 9.36,
            "BUS_AREA": 0,
            "VM": 1.019402,
            "VA": -11.26449,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1251,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.027102,
            "VA": -8.516785,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1262,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 10.73,
            "BUS_AREA": 0,
            "VM": 1.038607,
            "VA": -22.034538,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1265,
            "TYPE": 1,
            "PD": 173.0,
            "QD": -21.3,
            "GS": 0,
            "BS": 5.93,
            "BUS_AREA": 0,
            "VM": 1.066705,
            "VA": -50.057306,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1275,
            "TYPE": 1,
            "PD": 52.46,
            "QD": 2.9,
            "GS": 0,
            "BS": 0.35,
            "BUS_AREA": 0,
            "VM": 1.032647,
            "VA": -18.856368,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1295,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.03682,
            "VA": -8.643487,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1301,
            "TYPE": 1,
            "PD": 479.0,
            "QD": 99.2,
            "GS": 0,
            "BS": 10.68,
            "BUS_AREA": 0,
            "VM": 1.05167,
            "VA": -28.720012,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1305,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.34,
            "BUS_AREA": 0,
            "VM": 1.038253,
            "VA": -22.269637,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1311,
            "TYPE": 1,
            "PD": 37.94,
            "QD": 15.2,
            "GS": 0,
            "BS": 35.31,
            "BUS_AREA": 0,
            "VM": 1.033986,
            "VA": -21.654604,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1326,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.98,
            "BUS_AREA": 0,
            "VM": 1.069384,
            "VA": -34.995605,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1334,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.59,
            "BUS_AREA": 0,
            "VM": 1.025188,
            "VA": -16.314102,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1341,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.032899,
            "VA": -14.204982,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1343,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 58.3,
            "BUS_AREA": 0,
            "VM": 0.996377,
            "VA": -14.200565,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1354,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041045,
            "VA": -7.375163,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1355,
            "TYPE": 1,
            "PD": -3.29,
            "QD": -1.32,
            "GS": 0,
            "BS": 190.704588,
            "BUS_AREA": 0,
            "VM": 1.0328,
            "VA": -8.554156,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1364,
            "TYPE": 1,
            "PD": 40.85,
            "QD": 14.5,
            "GS": 0,
            "BS": 0.59,
            "BUS_AREA": 0,
            "VM": 1.039851,
            "VA": -12.092524,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1380,
            "TYPE": 1,
            "PD": 145.2,
            "QD": 21.4,
            "GS": 0,
            "BS": 1.09,
            "BUS_AREA": 0,
            "VM": 1.033661,
            "VA": -22.574327,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1394,
            "TYPE": 1,
            "PD": 30.93,
            "QD": 7.6,
            "GS": 0,
            "BS": 4.69,
            "BUS_AREA": 0,
            "VM": 1.074659,
            "VA": -26.314245,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1397,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.14,
            "BUS_AREA": 0,
            "VM": 1.037924,
            "VA": -12.820941,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1398,
            "TYPE": 1,
            "PD": 196.7,
            "QD": 44.2,
            "GS": 0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.017322,
            "VA": -19.003234,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1401,
            "TYPE": 1,
            "PD": 11.91,
            "QD": 2.9,
            "GS": 0,
            "BS": 5.27,
            "BUS_AREA": 0,
            "VM": 1.038647,
            "VA": -14.758146,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1414,
            "TYPE": 1,
            "PD": 144.7,
            "QD": 20.3,
            "GS": 0,
            "BS": 6.35,
            "BUS_AREA": 0,
            "VM": 1.022683,
            "VA": -27.895964,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1415,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.032141,
            "VA": -11.506028,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1422,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.04353,
            "VA": -20.966559,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1435,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.85,
            "BUS_AREA": 0,
            "VM": 1.044674,
            "VA": -24.345986,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1436,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.047684,
            "VA": -12.917585,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1448,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.49,
            "BUS_AREA": 0,
            "VM": 1.075069,
            "VA": -15.319825,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1459,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.38,
            "BUS_AREA": 0,
            "VM": 1.042934,
            "VA": -21.817757,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1462,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.42,
            "BUS_AREA": 0,
            "VM": 1.043552,
            "VA": -20.967069,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1465,
            "TYPE": 1,
            "PD": -11.03,
            "QD": -5.11,
            "GS": 0,
            "BS": 29.706803,
            "BUS_AREA": 0,
            "VM": 0.988454,
            "VA": -15.339654,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1478,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048068,
            "VA": -15.82908,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1483,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.86,
            "BUS_AREA": 0,
            "VM": 1.064156,
            "VA": -26.867437,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1486,
            "TYPE": 1,
            "PD": 79.59,
            "QD": 18.8,
            "GS": 0,
            "BS": 6.78,
            "BUS_AREA": 0,
            "VM": 1.034956,
            "VA": -23.34269,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1494,
            "TYPE": 1,
            "PD": -1.85,
            "QD": -1.63,
            "GS": 0,
            "BS": 31.424588,
            "BUS_AREA": 0,
            "VM": 1.034255,
            "VA": -11.521816,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1502,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 37.116157,
            "BUS_AREA": 0,
            "VM": 1.027764,
            "VA": -26.693479,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1504,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.84,
            "BUS_AREA": 0,
            "VM": 1.025322,
            "VA": -14.28951,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1526,
            "TYPE": 1,
            "PD": -10.86,
            "QD": -5.93,
            "GS": 0,
            "BS": 12.54,
            "BUS_AREA": 0,
            "VM": 1.042753,
            "VA": -11.9479,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1538,
            "TYPE": 1,
            "PD": 36.34,
            "QD": 15.2,
            "GS": 0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.033256,
            "VA": -8.75699,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1539,
            "TYPE": 1,
            "PD": 73.58,
            "QD": 3.24,
            "GS": 0,
            "BS": 52.35,
            "BUS_AREA": 0,
            "VM": 1.059384,
            "VA": -15.296455,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1541,
            "TYPE": 1,
            "PD": 125.4,
            "QD": 45.8,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.039282,
            "VA": -23.538177,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1545,
            "TYPE": 1,
            "PD": 42.55,
            "QD": 8.2,
            "GS": 0,
            "BS": 2.06,
            "BUS_AREA": 0,
            "VM": 1.042222,
            "VA": -23.472695,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1547,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.02,
            "BUS_AREA": 0,
            "VM": 1.040481,
            "VA": -15.042995,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1551,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.99,
            "BUS_AREA": 0,
            "VM": 1.043158,
            "VA": -20.41875,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1552,
            "TYPE": 1,
            "PD": 20.42,
            "QD": 8.1,
            "GS": 0,
            "BS": 35.15,
            "BUS_AREA": 0,
            "VM": 1.042604,
            "VA": -16.620759,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1554,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.96,
            "BUS_AREA": 0,
            "VM": 1.020729,
            "VA": -16.043428,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1556,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.95,
            "BUS_AREA": 0,
            "VM": 1.061796,
            "VA": -11.391738,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1562,
            "TYPE": 1,
            "PD": 77.39,
            "QD": 24.1,
            "GS": 0,
            "BS": 2.67,
            "BUS_AREA": 0,
            "VM": 1.042236,
            "VA": -25.854486,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1566,
            "TYPE": 1,
            "PD": 156.9,
            "QD": -4.0,
            "GS": 0,
            "BS": 2.48,
            "BUS_AREA": 0,
            "VM": 1.036219,
            "VA": -24.756749,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1568,
            "TYPE": 1,
            "PD": 69.08,
            "QD": 21.5,
            "GS": 0,
            "BS": 1.65,
            "BUS_AREA": 0,
            "VM": 1.046858,
            "VA": -25.154702,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1578,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.38,
            "BUS_AREA": 0,
            "VM": 1.040417,
            "VA": -12.029853,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1584,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.24,
            "BUS_AREA": 0,
            "VM": 1.026871,
            "VA": -14.239921,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1592,
            "TYPE": 1,
            "PD": 28.33,
            "QD": 44.8,
            "GS": 0,
            "BS": 0.51,
            "BUS_AREA": 0,
            "VM": 1.037512,
            "VA": -2.335282,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1595,
            "TYPE": 1,
            "PD": 71.77,
            "QD": 13.57,
            "GS": 0,
            "BS": 3.84,
            "BUS_AREA": 0,
            "VM": 1.01584,
            "VA": -29.283839,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1604,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043862,
            "VA": -6.640235,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1605,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.076968,
            "VA": -24.357645,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1607,
            "TYPE": 1,
            "PD": 73.78,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.69,
            "BUS_AREA": 0,
            "VM": 1.030671,
            "VA": -5.514136,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1609,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.55,
            "BUS_AREA": 0,
            "VM": 1.05016,
            "VA": -20.676376,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1625,
            "TYPE": 1,
            "PD": 73.18,
            "QD": 22.3,
            "GS": 0,
            "BS": 8.77,
            "BUS_AREA": 0,
            "VM": 1.047827,
            "VA": -19.847235,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1629,
            "TYPE": 1,
            "PD": 41.95,
            "QD": 8.5,
            "GS": 0,
            "BS": 1.05,
            "BUS_AREA": 0,
            "VM": 1.043667,
            "VA": -11.062381,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1642,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.028554,
            "VA": 0.427747,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1643,
            "TYPE": 1,
            "PD": 95.71,
            "QD": 25.9,
            "GS": 0,
            "BS": 11.38,
            "BUS_AREA": 0,
            "VM": 1.042277,
            "VA": -25.887944,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1644,
            "TYPE": 1,
            "PD": 449.56,
            "QD": 245.72,
            "GS": 0,
            "BS": 94.55,
            "BUS_AREA": 0,
            "VM": 1.054472,
            "VA": 3.4279,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1662,
            "TYPE": 1,
            "PD": 3.67,
            "QD": -1.86,
            "GS": 0,
            "BS": 3.89,
            "BUS_AREA": 0,
            "VM": 1.046228,
            "VA": -20.80193,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1672,
            "TYPE": 1,
            "PD": -28.13,
            "QD": -0.83,
            "GS": 0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.061821,
            "VA": -11.405066,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1680,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.04395,
            "VA": -2.225166,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1692,
            "TYPE": 1,
            "PD": 83.19,
            "QD": 25.8,
            "GS": 0,
            "BS": 0.33,
            "BUS_AREA": 0,
            "VM": 1.047275,
            "VA": -10.47462,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1704,
            "TYPE": 1,
            "PD": 62.16,
            "QD": 8.0,
            "GS": 0,
            "BS": 2.99,
            "BUS_AREA": 0,
            "VM": 1.038923,
            "VA": -13.052366,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1708,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037938,
            "VA": -13.186223,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1709,
            "TYPE": 1,
            "PD": -15.38,
            "QD": -4.94,
            "GS": 0,
            "BS": 33.241519,
            "BUS_AREA": 0,
            "VM": 1.007462,
            "VA": -14.734072,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1711,
            "TYPE": 1,
            "PD": 25.13,
            "QD": -61.6,
            "GS": 0,
            "BS": 3.68,
            "BUS_AREA": 0,
            "VM": 1.052686,
            "VA": -29.767092,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1721,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.062238,
            "VA": 2.466713,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1730,
            "TYPE": 1,
            "PD": -17.18,
            "QD": -4.35,
            "GS": 0,
            "BS": 44.419365,
            "BUS_AREA": 0,
            "VM": 1.025799,
            "VA": -14.51076,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1742,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.68,
            "BUS_AREA": 0,
            "VM": 1.030326,
            "VA": -32.491405,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1746,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.86,
            "BUS_AREA": 0,
            "VM": 1.049354,
            "VA": -24.089302,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1750,
            "TYPE": 1,
            "PD": 58.46,
            "QD": 6.6,
            "GS": 0,
            "BS": 10.13,
            "BUS_AREA": 0,
            "VM": 1.036578,
            "VA": -19.191311,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1754,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.04286,
            "VA": -17.149587,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1758,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 121.29,
            "BUS_AREA": 0,
            "VM": 1.03465,
            "VA": -4.424306,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1763,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.28,
            "BUS_AREA": 0,
            "VM": 1.034875,
            "VA": -30.808254,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1767,
            "TYPE": 1,
            "PD": 333.5,
            "QD": -1.4,
            "GS": 0,
            "BS": 8.37,
            "BUS_AREA": 0,
            "VM": 1.049612,
            "VA": -45.569227,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1768,
            "TYPE": 1,
            "PD": 73.98,
            "QD": 22.5,
            "GS": 0,
            "BS": 1.15,
            "BUS_AREA": 0,
            "VM": 1.042927,
            "VA": -11.13756,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1775,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.64,
            "BUS_AREA": 0,
            "VM": 1.05106,
            "VA": -25.97492,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1794,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.05295,
            "VA": -0.236871,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1798,
            "TYPE": 1,
            "PD": -0.63,
            "QD": -0.83,
            "GS": 0,
            "BS": 22.810288,
            "BUS_AREA": 0,
            "VM": 0.987325,
            "VA": -7.424983,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1803,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.038883,
            "VA": -22.036572,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1808,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.046224,
            "VA": -0.834506,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1813,
            "TYPE": 1,
            "PD": 88.92,
            "QD": 19.79,
            "GS": 0,
            "BS": 2.81,
            "BUS_AREA": 0,
            "VM": 1.029057,
            "VA": -7.519944,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1817,
            "TYPE": 1,
            "PD": 108.91,
            "QD": 33.7,
            "GS": 0,
            "BS": 56.24,
            "BUS_AREA": 0,
            "VM": 1.069539,
            "VA": -12.567622,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1833,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.33,
            "BUS_AREA": 0,
            "VM": 1.036371,
            "VA": -22.480232,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1838,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.02,
            "BUS_AREA": 0,
            "VM": 1.037419,
            "VA": -22.162507,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1844,
            "TYPE": 1,
            "PD": -28.14,
            "QD": -0.76,
            "GS": 0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.061839,
            "VA": -11.404513,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1851,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.04762,
            "VA": -12.927099,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1852,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.054325,
            "VA": -25.744509,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1857,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.53,
            "BUS_AREA": 0,
            "VM": 1.028608,
            "VA": -11.055937,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1860,
            "TYPE": 1,
            "PD": 88.8,
            "QD": -3.2,
            "GS": 0,
            "BS": 13.63,
            "BUS_AREA": 0,
            "VM": 1.060858,
            "VA": -25.532569,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1866,
            "TYPE": 1,
            "PD": 209.2,
            "QD": 23.5,
            "GS": 0,
            "BS": 6.44,
            "BUS_AREA": 0,
            "VM": 1.04474,
            "VA": -28.285319,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1868,
            "TYPE": 1,
            "PD": 11.71,
            "QD": 3.8,
            "GS": 0,
            "BS": 2.96,
            "BUS_AREA": 0,
            "VM": 1.035258,
            "VA": -15.877966,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1876,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.273568,
            "BUS_AREA": 0,
            "VM": 1.030797,
            "VA": -14.242223,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1883,
            "TYPE": 1,
            "PD": 27.33,
            "QD": 5.0,
            "GS": 0,
            "BS": 6.77,
            "BUS_AREA": 0,
            "VM": 1.029787,
            "VA": -16.425673,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1888,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.039377,
            "VA": -2.376673,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1895,
            "TYPE": 1,
            "PD": 20.82,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.14,
            "BUS_AREA": 0,
            "VM": 1.070353,
            "VA": 7.588403,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1896,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.18,
            "BUS_AREA": 0,
            "VM": 1.021131,
            "VA": -6.153674,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1910,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.68,
            "BUS_AREA": 0,
            "VM": 1.049243,
            "VA": -6.695385,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1914,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.035636,
            "VA": -20.619184,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1917,
            "TYPE": 1,
            "PD": 197.5,
            "QD": -31.0,
            "GS": 0,
            "BS": 17.34,
            "BUS_AREA": 0,
            "VM": 1.050486,
            "VA": -25.132946,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1923,
            "TYPE": 1,
            "PD": 192.11,
            "QD": 45.5,
            "GS": 0,
            "BS": 68.04,
            "BUS_AREA": 0,
            "VM": 1.002407,
            "VA": -11.646061,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1940,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.19,
            "BUS_AREA": 0,
            "VM": 1.03614,
            "VA": -18.037347,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1959,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.064692,
            "VA": -10.511132,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1965,
            "TYPE": 1,
            "PD": 248.7,
            "QD": 8.1,
            "GS": 0,
            "BS": 12.46,
            "BUS_AREA": 0,
            "VM": 1.066548,
            "VA": -49.702693,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1973,
            "TYPE": 1,
            "PD": 210.1,
            "QD": 66.2,
            "GS": 0,
            "BS": 59.36,
            "BUS_AREA": 0,
            "VM": 1.074741,
            "VA": -26.300211,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1979,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.14,
            "BUS_AREA": 0,
            "VM": 1.074144,
            "VA": -33.621995,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1980,
            "TYPE": 1,
            "PD": 177.3,
            "QD": 36.4,
            "GS": 0,
            "BS": 0.7,
            "BUS_AREA": 0,
            "VM": 1.040983,
            "VA": -21.42173,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 1998,
            "TYPE": 1,
            "PD": 25.73,
            "QD": 7.3,
            "GS": 0,
            "BS": 2.82,
            "BUS_AREA": 0,
            "VM": 1.033294,
            "VA": -20.141362,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2012,
            "TYPE": 1,
            "PD": 41.45,
            "QD": 4.9,
            "GS": 0,
            "BS": 18.43,
            "BUS_AREA": 0,
            "VM": 1.038506,
            "VA": -18.675791,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2019,
            "TYPE": 1,
            "PD": 72.08,
            "QD": 21.3,
            "GS": 0,
            "BS": 7.19,
            "BUS_AREA": 0,
            "VM": 1.044528,
            "VA": -21.078894,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2020,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.98,
            "BUS_AREA": 0,
            "VM": 1.051074,
            "VA": -24.096673,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2021,
            "TYPE": 1,
            "PD": 3.9,
            "QD": 1.0,
            "GS": 0,
            "BS": 3.81,
            "BUS_AREA": 0,
            "VM": 1.050096,
            "VA": -24.96566,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2035,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.03088,
            "VA": 0.693557,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2042,
            "TYPE": 1,
            "PD": 14.02,
            "QD": 6.5,
            "GS": 0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 1.037536,
            "VA": -5.903671,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2043,
            "TYPE": 1,
            "PD": 3.2,
            "QD": 1.7,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.043517,
            "VA": -20.967534,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2044,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.14,
            "BUS_AREA": 0,
            "VM": 1.032138,
            "VA": -12.426968,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2050,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.009914,
            "VA": -1.144693,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2056,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.338808,
            "BUS_AREA": 0,
            "VM": 1.038215,
            "VA": -9.076082,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2057,
            "TYPE": 1,
            "PD": 120.2,
            "QD": 20.5,
            "GS": 0,
            "BS": 19.94,
            "BUS_AREA": 0,
            "VM": 1.04971,
            "VA": -30.773674,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2072,
            "TYPE": 1,
            "PD": 101.2,
            "QD": 2.1,
            "GS": 0,
            "BS": 38.43,
            "BUS_AREA": 0,
            "VM": 1.065746,
            "VA": -17.405584,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2078,
            "TYPE": 1,
            "PD": 77.19,
            "QD": 18.6,
            "GS": 0,
            "BS": 2.22,
            "BUS_AREA": 0,
            "VM": 1.020675,
            "VA": -14.721188,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2079,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 13.94,
            "BUS_AREA": 0,
            "VM": 1.050272,
            "VA": -12.128304,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2083,
            "TYPE": 1,
            "PD": 121.4,
            "QD": 20.2,
            "GS": 0,
            "BS": 16.61,
            "BUS_AREA": 0,
            "VM": 1.035,
            "VA": -18.482915,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2085,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040351,
            "VA": 2.467063,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2088,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.02,
            "BUS_AREA": 0,
            "VM": 1.052176,
            "VA": -12.052739,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2089,
            "TYPE": 1,
            "PD": 199.86,
            "QD": 56.93,
            "GS": 0,
            "BS": 46.83,
            "BUS_AREA": 0,
            "VM": 1.04312,
            "VA": -25.770522,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2093,
            "TYPE": 1,
            "PD": -5.64,
            "QD": -2.84,
            "GS": 0,
            "BS": 34.582195,
            "BUS_AREA": 0,
            "VM": 1.016671,
            "VA": -8.086067,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2101,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 38.32,
            "BUS_AREA": 0,
            "VM": 1.02998,
            "VA": -5.549174,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2128,
            "TYPE": 1,
            "PD": 79.09,
            "QD": 18.7,
            "GS": 0,
            "BS": 10.8,
            "BUS_AREA": 0,
            "VM": 1.035961,
            "VA": -23.062582,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2129,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 56.686515,
            "BUS_AREA": 0,
            "VM": 1.016495,
            "VA": -8.242431,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2132,
            "TYPE": 1,
            "PD": 107.3,
            "QD": 14.2,
            "GS": 0,
            "BS": 20.23,
            "BUS_AREA": 0,
            "VM": 1.039669,
            "VA": -15.783021,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2142,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.63,
            "BUS_AREA": 0,
            "VM": 1.050391,
            "VA": -7.902365,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2155,
            "TYPE": 1,
            "PD": 63.67,
            "QD": 20.2,
            "GS": 0,
            "BS": 6.13,
            "BUS_AREA": 0,
            "VM": 1.037645,
            "VA": -5.893797,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2161,
            "TYPE": 1,
            "PD": 35.66,
            "QD": -9.39,
            "GS": 0,
            "BS": 7.89,
            "BUS_AREA": 0,
            "VM": 1.048364,
            "VA": -28.662661,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2166,
            "TYPE": 1,
            "PD": 20.92,
            "QD": 7.7,
            "GS": 0,
            "BS": 1.21,
            "BUS_AREA": 0,
            "VM": 1.052887,
            "VA": -14.673236,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2174,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 61.795782,
            "BUS_AREA": 0,
            "VM": 1.011944,
            "VA": -13.202451,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2177,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.07333,
            "VA": -28.416356,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2183,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 32.849821,
            "BUS_AREA": 0,
            "VM": 0.995876,
            "VA": -16.181883,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2189,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.18,
            "BUS_AREA": 0,
            "VM": 1.047761,
            "VA": -6.28234,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2197,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.035528,
            "VA": -6.012095,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2208,
            "TYPE": 1,
            "PD": 74.98,
            "QD": 26.9,
            "GS": 0,
            "BS": 2.96,
            "BUS_AREA": 0,
            "VM": 1.051126,
            "VA": -13.420372,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2229,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.91,
            "BUS_AREA": 0,
            "VM": 1.062959,
            "VA": -13.080678,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2230,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.71,
            "BUS_AREA": 0,
            "VM": 1.036513,
            "VA": -22.481463,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2231,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.45,
            "BUS_AREA": 0,
            "VM": 1.049391,
            "VA": 1.166976,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2242,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.76,
            "BUS_AREA": 0,
            "VM": 1.02489,
            "VA": -19.020985,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2252,
            "TYPE": 1,
            "PD": 100.7,
            "QD": -4.2,
            "GS": 0,
            "BS": 1.57,
            "BUS_AREA": 0,
            "VM": 1.068023,
            "VA": -47.917821,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2273,
            "TYPE": 1,
            "PD": 141.3,
            "QD": 32.4,
            "GS": 0,
            "BS": 7.29,
            "BUS_AREA": 0,
            "VM": 1.074359,
            "VA": -26.339387,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2276,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.05324,
            "VA": -23.758819,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2286,
            "TYPE": 1,
            "PD": 208.88,
            "QD": 60.8,
            "GS": 0,
            "BS": 6.68,
            "BUS_AREA": 0,
            "VM": 1.023269,
            "VA": -8.717089,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2288,
            "TYPE": 1,
            "PD": 170.9,
            "QD": 39.0,
            "GS": 0,
            "BS": 11.25,
            "BUS_AREA": 0,
            "VM": 1.034468,
            "VA": -8.57662,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2291,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.072528,
            "VA": -10.610728,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2303,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.94,
            "BUS_AREA": 0,
            "VM": 1.03744,
            "VA": -15.856049,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2304,
            "TYPE": 1,
            "PD": 88.7,
            "QD": -0.1,
            "GS": 0,
            "BS": 2.83,
            "BUS_AREA": 0,
            "VM": 1.058495,
            "VA": -25.832763,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2308,
            "TYPE": 1,
            "PD": 32.04,
            "QD": 6.6,
            "GS": 0,
            "BS": 0.44,
            "BUS_AREA": 0,
            "VM": 1.038612,
            "VA": -24.078628,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2313,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.41,
            "BUS_AREA": 0,
            "VM": 1.046654,
            "VA": -21.265608,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2319,
            "TYPE": 1,
            "PD": 39.64,
            "QD": 20.9,
            "GS": 0,
            "BS": 0.65,
            "BUS_AREA": 0,
            "VM": 1.061069,
            "VA": -8.962289,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2327,
            "TYPE": 1,
            "PD": 114.5,
            "QD": 25.2,
            "GS": 0,
            "BS": 17.57,
            "BUS_AREA": 0,
            "VM": 1.047194,
            "VA": -25.133812,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2328,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.4,
            "BUS_AREA": 0,
            "VM": 1.017489,
            "VA": -14.250876,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2337,
            "TYPE": 1,
            "PD": 103.4,
            "QD": 27.0,
            "GS": 0,
            "BS": 1.41,
            "BUS_AREA": 0,
            "VM": 1.045493,
            "VA": -29.7818,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2340,
            "TYPE": 1,
            "PD": 96.91,
            "QD": 13.9,
            "GS": 0,
            "BS": 3.98,
            "BUS_AREA": 0,
            "VM": 1.03958,
            "VA": -12.236094,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2341,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.28,
            "BUS_AREA": 0,
            "VM": 1.065118,
            "VA": -26.070582,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2359,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.024884,
            "VA": -9.921886,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2360,
            "TYPE": 1,
            "PD": 215.5,
            "QD": 31.3,
            "GS": 0,
            "BS": 14.23,
            "BUS_AREA": 0,
            "VM": 1.044563,
            "VA": -21.085033,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2361,
            "TYPE": 1,
            "PD": 16.9,
            "QD": 3.85,
            "GS": 0,
            "BS": 25.09,
            "BUS_AREA": 0,
            "VM": 1.052288,
            "VA": -29.004707,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2365,
            "TYPE": 1,
            "PD": 37.94,
            "QD": 15.4,
            "GS": 0,
            "BS": 117.386167,
            "BUS_AREA": 0,
            "VM": 1.033702,
            "VA": -22.17424,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2372,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 14.490904,
            "BUS_AREA": 0,
            "VM": 0.991274,
            "VA": -17.482034,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2377,
            "TYPE": 1,
            "PD": 101.7,
            "QD": 17.6,
            "GS": 0,
            "BS": 13.14,
            "BUS_AREA": 0,
            "VM": 1.036655,
            "VA": -14.897845,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2393,
            "TYPE": 1,
            "PD": 20.82,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.13,
            "BUS_AREA": 0,
            "VM": 1.070495,
            "VA": 7.700354,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2406,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.69,
            "BUS_AREA": 0,
            "VM": 1.048666,
            "VA": -24.428158,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2421,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.047766,
            "VA": -23.702161,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2424,
            "TYPE": 1,
            "PD": 44.55,
            "QD": 16.8,
            "GS": 0,
            "BS": 2.31,
            "BUS_AREA": 0,
            "VM": 1.034979,
            "VA": -22.416002,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2425,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041186,
            "VA": -9.882232,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2426,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037687,
            "VA": -13.762974,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2430,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.21,
            "BUS_AREA": 0,
            "VM": 1.041369,
            "VA": -11.921713,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2432,
            "TYPE": 1,
            "PD": 291.2,
            "QD": 35.4,
            "GS": 0,
            "BS": 21.87,
            "BUS_AREA": 0,
            "VM": 1.030479,
            "VA": -32.300033,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2438,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.64,
            "BUS_AREA": 0,
            "VM": 1.046626,
            "VA": -21.265307,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2446,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.06157,
            "VA": 7.557722,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2457,
            "TYPE": 1,
            "PD": 30.73,
            "QD": 9.6,
            "GS": 0,
            "BS": 2.75,
            "BUS_AREA": 0,
            "VM": 1.040059,
            "VA": -24.619174,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2458,
            "TYPE": 1,
            "PD": 132.0,
            "QD": 26.0,
            "GS": 0,
            "BS": 27.18,
            "BUS_AREA": 0,
            "VM": 1.006537,
            "VA": -13.460583,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2467,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 11.65,
            "BUS_AREA": 0,
            "VM": 1.018095,
            "VA": -14.100158,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2468,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048132,
            "VA": -6.215141,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2475,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.21,
            "BUS_AREA": 0,
            "VM": 1.065573,
            "VA": -7.808732,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2479,
            "TYPE": 1,
            "PD": -2.65,
            "QD": -1.17,
            "GS": 0,
            "BS": 65.673108,
            "BUS_AREA": 0,
            "VM": 1.008158,
            "VA": -2.627166,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2481,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.042777,
            "VA": -18.185589,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2489,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.049366,
            "VA": 1.167288,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2503,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.09,
            "BUS_AREA": 0,
            "VM": 1.012856,
            "VA": -21.48175,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2510,
            "TYPE": 1,
            "PD": 115.87,
            "QD": 29.41,
            "GS": 0,
            "BS": 7.92,
            "BUS_AREA": 0,
            "VM": 1.028486,
            "VA": -12.08393,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2518,
            "TYPE": 1,
            "PD": -5.29,
            "QD": -1.91,
            "GS": 0,
            "BS": 42.622979,
            "BUS_AREA": 0,
            "VM": 0.999088,
            "VA": -11.536983,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2526,
            "TYPE": 1,
            "PD": 238.45,
            "QD": 46.86,
            "GS": 0,
            "BS": 125.534496,
            "BUS_AREA": 0,
            "VM": 1.044376,
            "VA": -19.855823,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2527,
            "TYPE": 1,
            "PD": 59.77,
            "QD": 16.7,
            "GS": 0,
            "BS": 0.64,
            "BUS_AREA": 0,
            "VM": 1.043988,
            "VA": -4.63491,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2535,
            "TYPE": 1,
            "PD": 51.56,
            "QD": 2.1,
            "GS": 0,
            "BS": 0.18,
            "BUS_AREA": 0,
            "VM": 1.037544,
            "VA": -2.896669,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2550,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.049384,
            "VA": -6.666685,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2558,
            "TYPE": 1,
            "PD": 159.27,
            "QD": 38.31,
            "GS": 0,
            "BS": 2.18,
            "BUS_AREA": 0,
            "VM": 1.023305,
            "VA": -16.640241,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2563,
            "TYPE": 1,
            "PD": 52.86,
            "QD": 13.0,
            "GS": 0,
            "BS": 6.04,
            "BUS_AREA": 0,
            "VM": 1.046977,
            "VA": -4.707678,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2575,
            "TYPE": 1,
            "PD": 62.97,
            "QD": 17.4,
            "GS": 0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.04159,
            "VA": -2.724929,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2591,
            "TYPE": 1,
            "PD": 253.77,
            "QD": 84.6,
            "GS": 0,
            "BS": 20.71,
            "BUS_AREA": 0,
            "VM": 1.030923,
            "VA": -15.233022,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2597,
            "TYPE": 1,
            "PD": 14.72,
            "QD": 5.4,
            "GS": 0,
            "BS": 0.72,
            "BUS_AREA": 0,
            "VM": 1.033106,
            "VA": -10.863404,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2598,
            "TYPE": 1,
            "PD": 25.63,
            "QD": 12.7,
            "GS": 0,
            "BS": 8.42,
            "BUS_AREA": 0,
            "VM": 1.040506,
            "VA": -15.286014,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2600,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.038821,
            "VA": -13.64341,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2627,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.061488,
            "VA": 7.521439,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2629,
            "TYPE": 1,
            "PD": 203.1,
            "QD": 65.2,
            "GS": 0,
            "BS": 0.64,
            "BUS_AREA": 0,
            "VM": 1.045498,
            "VA": -24.492103,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2641,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.72,
            "BUS_AREA": 0,
            "VM": 1.042124,
            "VA": -11.251293,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2644,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.19,
            "BUS_AREA": 0,
            "VM": 1.07369,
            "VA": -24.808555,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2653,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.036517,
            "VA": -23.007774,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2654,
            "TYPE": 1,
            "PD": 207.1,
            "QD": 50.4,
            "GS": 0,
            "BS": 4.93,
            "BUS_AREA": 0,
            "VM": 1.019228,
            "VA": -18.770253,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2656,
            "TYPE": 1,
            "PD": -0.72,
            "QD": 0.0,
            "GS": 0,
            "BS": 69.582294,
            "BUS_AREA": 0,
            "VM": 1.034308,
            "VA": -22.749906,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2676,
            "TYPE": 1,
            "PD": 123.24,
            "QD": 23.65,
            "GS": 0,
            "BS": 6.44,
            "BUS_AREA": 0,
            "VM": 1.035697,
            "VA": -14.93988,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2689,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.45,
            "BUS_AREA": 0,
            "VM": 1.034001,
            "VA": -3.213772,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2695,
            "TYPE": 1,
            "PD": 16.22,
            "QD": 8.9,
            "GS": 0,
            "BS": 2.2,
            "BUS_AREA": 0,
            "VM": 1.038344,
            "VA": -21.004788,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2702,
            "TYPE": 1,
            "PD": 151.7,
            "QD": 27.6,
            "GS": 0,
            "BS": 6.49,
            "BUS_AREA": 0,
            "VM": 1.043222,
            "VA": -25.609448,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2719,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.035384,
            "VA": -15.495326,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2721,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 10.040547,
            "BUS_AREA": 0,
            "VM": 0.983623,
            "VA": -22.371652,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2732,
            "TYPE": 1,
            "PD": 85.59,
            "QD": 20.72,
            "GS": 0,
            "BS": 142.79,
            "BUS_AREA": 0,
            "VM": 1.013054,
            "VA": -10.064991,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2749,
            "TYPE": 1,
            "PD": 55.56,
            "QD": 26.5,
            "GS": 0,
            "BS": 1.09,
            "BUS_AREA": 0,
            "VM": 1.049925,
            "VA": -30.124895,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2751,
            "TYPE": 1,
            "PD": 34.54,
            "QD": 8.6,
            "GS": 0,
            "BS": 5.05,
            "BUS_AREA": 0,
            "VM": 1.042162,
            "VA": -21.896741,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2754,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.72,
            "BUS_AREA": 0,
            "VM": 1.051994,
            "VA": -13.365671,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2770,
            "TYPE": 1,
            "PD": 85.39,
            "QD": 14.3,
            "GS": 0,
            "BS": 0.35,
            "BUS_AREA": 0,
            "VM": 1.047946,
            "VA": -9.667144,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2782,
            "TYPE": 1,
            "PD": -28.13,
            "QD": -0.81,
            "GS": 0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.06184,
            "VA": -11.404239,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2786,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.073795,
            "VA": 6.427789,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 2794,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.39,
            "BUS_AREA": 0,
            "VM": 1.035004,
            "VA": -18.482955,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2795,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.94,
            "BUS_AREA": 0,
            "VM": 1.070164,
            "VA": -32.44656,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2797,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.042226,
            "VA": -4.483231,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2799,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.05396,
            "VA": -12.355638,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2801,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 12.17,
            "BUS_AREA": 0,
            "VM": 1.041023,
            "VA": -24.502823,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2806,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.39,
            "BUS_AREA": 0,
            "VM": 1.050477,
            "VA": 0.170291,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2815,
            "TYPE": 1,
            "PD": 25.33,
            "QD": 14.2,
            "GS": 0,
            "BS": 4.05,
            "BUS_AREA": 0,
            "VM": 1.03655,
            "VA": -22.984441,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2816,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.053944,
            "VA": -0.390904,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2841,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.08248,
            "VA": -26.223645,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2842,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043712,
            "VA": -6.650222,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2847,
            "TYPE": 1,
            "PD": 40.14,
            "QD": 8.8,
            "GS": 0,
            "BS": 0.82,
            "BUS_AREA": 0,
            "VM": 1.050663,
            "VA": -3.956106,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2848,
            "TYPE": 1,
            "PD": 453.23,
            "QD": 139.16,
            "GS": 0,
            "BS": 25.583218,
            "BUS_AREA": 0,
            "VM": 0.998047,
            "VA": -7.830482,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2850,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.76,
            "BUS_AREA": 0,
            "VM": 1.03307,
            "VA": -18.741426,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2854,
            "TYPE": 1,
            "PD": -12.33,
            "QD": -2.65,
            "GS": 0,
            "BS": 69.323028,
            "BUS_AREA": 0,
            "VM": 1.044838,
            "VA": -10.677353,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2863,
            "TYPE": 1,
            "PD": 37.73,
            "QD": 13.84,
            "GS": 0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 1.028402,
            "VA": -11.074681,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2866,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.21,
            "BUS_AREA": 0,
            "VM": 1.03784,
            "VA": -7.272198,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2872,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.063841,
            "VA": -10.631082,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2877,
            "TYPE": 1,
            "PD": 29.93,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.46,
            "BUS_AREA": 0,
            "VM": 1.041807,
            "VA": -14.920901,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2878,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.057626,
            "VA": -10.952158,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2886,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.055151,
            "VA": -14.128145,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2888,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.22,
            "BUS_AREA": 0,
            "VM": 1.013722,
            "VA": -21.258074,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2889,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.2,
            "BUS_AREA": 0,
            "VM": 1.050185,
            "VA": -1.116811,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2898,
            "TYPE": 1,
            "PD": 56.76,
            "QD": 13.4,
            "GS": 0,
            "BS": 1.18,
            "BUS_AREA": 0,
            "VM": 1.035844,
            "VA": -23.070363,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2902,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.059072,
            "VA": -23.273273,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2910,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.87,
            "BUS_AREA": 0,
            "VM": 1.040554,
            "VA": -2.262281,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2918,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 53.25003,
            "BUS_AREA": 0,
            "VM": 1.02385,
            "VA": -28.205516,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2919,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 32.049116,
            "BUS_AREA": 0,
            "VM": 0.991588,
            "VA": -18.308905,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2924,
            "TYPE": 1,
            "PD": 19.92,
            "QD": 7.4,
            "GS": 0,
            "BS": 17.28,
            "BUS_AREA": 0,
            "VM": 1.057573,
            "VA": -33.080856,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2928,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 92.38,
            "BUS_AREA": 0,
            "VM": 1.074568,
            "VA": -26.335879,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2930,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.047695,
            "VA": -12.912307,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2931,
            "TYPE": 1,
            "PD": 230.7,
            "QD": 19.3,
            "GS": 0,
            "BS": 4.56,
            "BUS_AREA": 0,
            "VM": 1.043622,
            "VA": -32.26389,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2934,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.051149,
            "VA": -6.52803,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2938,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 137.29,
            "BUS_AREA": 0,
            "VM": 1.005521,
            "VA": -7.42176,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2940,
            "TYPE": 1,
            "PD": 103.0,
            "QD": 28.7,
            "GS": 0,
            "BS": 2.88,
            "BUS_AREA": 0,
            "VM": 1.01671,
            "VA": -14.352513,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2949,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 11.03,
            "BUS_AREA": 0,
            "VM": 1.050433,
            "VA": -4.837602,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2961,
            "TYPE": 1,
            "PD": 159.9,
            "QD": 53.2,
            "GS": 0,
            "BS": 7.99,
            "BUS_AREA": 0,
            "VM": 1.041215,
            "VA": -24.387727,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2967,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.19,
            "BUS_AREA": 0,
            "VM": 1.046973,
            "VA": -17.07434,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2968,
            "TYPE": 1,
            "PD": 112.51,
            "QD": 16.51,
            "GS": 0,
            "BS": 1.63,
            "BUS_AREA": 0,
            "VM": 1.044527,
            "VA": -8.952764,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2972,
            "TYPE": 1,
            "PD": 97.82,
            "QD": 20.59,
            "GS": 0,
            "BS": 6.67,
            "BUS_AREA": 0,
            "VM": 1.038342,
            "VA": -15.064035,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2980,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.42,
            "BUS_AREA": 0,
            "VM": 1.063297,
            "VA": -9.078731,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2981,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.68,
            "BUS_AREA": 0,
            "VM": 1.075422,
            "VA": -15.322665,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2985,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.053607,
            "VA": -8.47854,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 2995,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.9,
            "BUS_AREA": 0,
            "VM": 1.051891,
            "VA": -3.763961,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3013,
            "TYPE": 1,
            "PD": 2.2,
            "QD": 1.1,
            "GS": 0,
            "BS": 0.67,
            "BUS_AREA": 0,
            "VM": 1.049575,
            "VA": -5.241034,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3018,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041705,
            "VA": -12.798969,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3019,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.37,
            "BUS_AREA": 0,
            "VM": 1.036837,
            "VA": -22.763335,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3021,
            "TYPE": 1,
            "PD": 74.38,
            "QD": 8.8,
            "GS": 0,
            "BS": 6.1,
            "BUS_AREA": 0,
            "VM": 1.042535,
            "VA": -11.458053,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3022,
            "TYPE": 1,
            "PD": 149.0,
            "QD": 19.8,
            "GS": 0,
            "BS": 23.89,
            "BUS_AREA": 0,
            "VM": 1.038441,
            "VA": -14.928463,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3028,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.030654,
            "VA": 0.605264,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3036,
            "TYPE": 1,
            "PD": 116.93,
            "QD": 33.6,
            "GS": 0,
            "BS": 3.35,
            "BUS_AREA": 0,
            "VM": 1.046808,
            "VA": -25.175878,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3037,
            "TYPE": 1,
            "PD": 221.0,
            "QD": 146.8,
            "GS": 0,
            "BS": 8.35,
            "BUS_AREA": 0,
            "VM": 1.04857,
            "VA": -6.585978,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3044,
            "TYPE": 1,
            "PD": 29.33,
            "QD": 5.6,
            "GS": 0,
            "BS": 6.56,
            "BUS_AREA": 0,
            "VM": 1.044991,
            "VA": -21.014316,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3051,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031148,
            "VA": -24.884639,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3069,
            "TYPE": 1,
            "PD": 89.6,
            "QD": 22.7,
            "GS": 0,
            "BS": 4.06,
            "BUS_AREA": 0,
            "VM": 1.033466,
            "VA": -8.740353,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3070,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.27,
            "BUS_AREA": 0,
            "VM": 1.013716,
            "VA": -21.258029,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3071,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.83,
            "BUS_AREA": 0,
            "VM": 1.044715,
            "VA": -7.284056,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3072,
            "TYPE": 1,
            "PD": 92.9,
            "QD": 27.7,
            "GS": 0,
            "BS": 5.22,
            "BUS_AREA": 0,
            "VM": 1.050676,
            "VA": -30.097241,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3075,
            "TYPE": 1,
            "PD": 30.33,
            "QD": 10.5,
            "GS": 0,
            "BS": 0.33,
            "BUS_AREA": 0,
            "VM": 1.020662,
            "VA": -16.898848,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3082,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 75.076038,
            "BUS_AREA": 0,
            "VM": 0.998938,
            "VA": -15.122127,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3083,
            "TYPE": 1,
            "PD": 567.97,
            "QD": 130.73,
            "GS": 0,
            "BS": 1.09,
            "BUS_AREA": 0,
            "VM": 1.068389,
            "VA": -27.641331,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3085,
            "TYPE": 1,
            "PD": 64.67,
            "QD": 24.5,
            "GS": 0,
            "BS": 1.46,
            "BUS_AREA": 0,
            "VM": 1.067218,
            "VA": -27.697899,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3112,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.057299,
            "VA": 2.403578,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3114,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.071964,
            "VA": -11.598423,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3121,
            "TYPE": 1,
            "PD": 242.16,
            "QD": 73.64,
            "GS": 0,
            "BS": 12.79,
            "BUS_AREA": 0,
            "VM": 1.031627,
            "VA": -7.214885,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3126,
            "TYPE": 1,
            "PD": 104.78,
            "QD": 20.92,
            "GS": 0,
            "BS": 6.17,
            "BUS_AREA": 0,
            "VM": 1.021547,
            "VA": -17.925447,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3133,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.065372,
            "VA": -9.169038,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3134,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.023117,
            "VA": -15.704702,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3137,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.03,
            "BUS_AREA": 0,
            "VM": 1.065118,
            "VA": -26.070583,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3145,
            "TYPE": 1,
            "PD": 860.95,
            "QD": -182.67,
            "GS": 0,
            "BS": 18.309116,
            "BUS_AREA": 0,
            "VM": 0.993017,
            "VA": -41.441031,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3166,
            "TYPE": 1,
            "PD": 184.91,
            "QD": 32.8,
            "GS": 0,
            "BS": 8.35,
            "BUS_AREA": 0,
            "VM": 1.039048,
            "VA": -17.527734,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3183,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.055515,
            "VA": -11.832574,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3184,
            "TYPE": 1,
            "PD": 14.12,
            "QD": 7.7,
            "GS": 0,
            "BS": 1.42,
            "BUS_AREA": 0,
            "VM": 1.040299,
            "VA": -21.338667,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3187,
            "TYPE": 1,
            "PD": 107.0,
            "QD": 34.7,
            "GS": 0,
            "BS": 1.54,
            "BUS_AREA": 0,
            "VM": 1.042404,
            "VA": -12.953299,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3191,
            "TYPE": 1,
            "PD": 127.8,
            "QD": 15.2,
            "GS": 0,
            "BS": 9.34,
            "BUS_AREA": 0,
            "VM": 1.040776,
            "VA": -12.071062,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3200,
            "TYPE": 1,
            "PD": 86.2,
            "QD": 19.9,
            "GS": 0,
            "BS": 5.43,
            "BUS_AREA": 0,
            "VM": 1.036168,
            "VA": -23.053307,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3204,
            "TYPE": 1,
            "PD": 8.51,
            "QD": 3.2,
            "GS": 0,
            "BS": 0.96,
            "BUS_AREA": 0,
            "VM": 1.017023,
            "VA": -10.267075,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3205,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041982,
            "VA": -1.292668,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3218,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.028507,
            "VA": -11.253521,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3221,
            "TYPE": 1,
            "PD": 76.38,
            "QD": 24.8,
            "GS": 0,
            "BS": 3.24,
            "BUS_AREA": 0,
            "VM": 1.047766,
            "VA": -12.146786,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3231,
            "TYPE": 1,
            "PD": 251.3,
            "QD": 42.6,
            "GS": 0,
            "BS": 5.47,
            "BUS_AREA": 0,
            "VM": 1.025161,
            "VA": -14.287368,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3239,
            "TYPE": 1,
            "PD": -5.06,
            "QD": -1.84,
            "GS": 0,
            "BS": 187.327025,
            "BUS_AREA": 0,
            "VM": 1.056229,
            "VA": -11.611515,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3240,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.050305,
            "VA": -1.129073,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3241,
            "TYPE": 1,
            "PD": 132.0,
            "QD": 27.0,
            "GS": 0,
            "BS": 4.66,
            "BUS_AREA": 0,
            "VM": 1.030192,
            "VA": -17.957576,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3243,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.18,
            "BUS_AREA": 0,
            "VM": 0.990554,
            "VA": -18.181283,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3246,
            "TYPE": 1,
            "PD": 20.9,
            "QD": -171.5,
            "GS": 0,
            "BS": 0.21,
            "BUS_AREA": 0,
            "VM": 1.080513,
            "VA": 7.863586,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3248,
            "TYPE": 1,
            "PD": 84.19,
            "QD": 17.3,
            "GS": 0,
            "BS": 6.2,
            "BUS_AREA": 0,
            "VM": 1.05498,
            "VA": -11.325947,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3255,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.44,
            "BUS_AREA": 0,
            "VM": 1.038882,
            "VA": -22.03657,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3276,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.13,
            "BUS_AREA": 0,
            "VM": 1.050076,
            "VA": -7.893785,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3293,
            "TYPE": 1,
            "PD": 33.14,
            "QD": 11.6,
            "GS": 0,
            "BS": 4.51,
            "BUS_AREA": 0,
            "VM": 1.038075,
            "VA": -11.39812,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3306,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.071978,
            "VA": 8.08029,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3324,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.014126,
            "VA": -16.129669,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3325,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.91,
            "BUS_AREA": 0,
            "VM": 1.033998,
            "VA": -20.055869,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3327,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.27,
            "BUS_AREA": 0,
            "VM": 1.038066,
            "VA": -12.156606,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3331,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.56,
            "BUS_AREA": 0,
            "VM": 1.0175,
            "VA": -10.215862,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3344,
            "TYPE": 1,
            "PD": 83.29,
            "QD": 24.1,
            "GS": 0,
            "BS": 1.23,
            "BUS_AREA": 0,
            "VM": 1.039524,
            "VA": -16.595479,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3346,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.01594,
            "VA": -12.063974,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3353,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.045739,
            "VA": -3.042188,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3364,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.0538,
            "VA": -12.359552,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3377,
            "TYPE": 1,
            "PD": 77.49,
            "QD": 21.4,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.018192,
            "VA": -10.51029,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3390,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.039984,
            "VA": -11.495624,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3391,
            "TYPE": 1,
            "PD": 302.5,
            "QD": 65.1,
            "GS": 0,
            "BS": 8.87,
            "BUS_AREA": 0,
            "VM": 1.059691,
            "VA": -20.937372,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3400,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 17.31,
            "BUS_AREA": 0,
            "VM": 1.047571,
            "VA": -25.085016,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3401,
            "TYPE": 1,
            "PD": 23.22,
            "QD": 6.3,
            "GS": 0,
            "BS": 0.66,
            "BUS_AREA": 0,
            "VM": 1.034711,
            "VA": -14.123031,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3412,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.057299,
            "VA": 2.403578,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3422,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.063657,
            "VA": -10.680951,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3430,
            "TYPE": 1,
            "PD": 125.1,
            "QD": 44.0,
            "GS": 0,
            "BS": 6.04,
            "BUS_AREA": 0,
            "VM": 1.015255,
            "VA": -16.040907,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3435,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 10.13,
            "BUS_AREA": 0,
            "VM": 1.043606,
            "VA": -25.55539,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3436,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.060777,
            "VA": -13.286433,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3445,
            "TYPE": 1,
            "PD": 45.14,
            "QD": -6.64,
            "GS": 0,
            "BS": 88.82001,
            "BUS_AREA": 0,
            "VM": 0.999706,
            "VA": -5.879329,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3450,
            "TYPE": 1,
            "PD": 78.99,
            "QD": 16.2,
            "GS": 0,
            "BS": 1.97,
            "BUS_AREA": 0,
            "VM": 1.046643,
            "VA": -21.48337,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3481,
            "TYPE": 1,
            "PD": 142.5,
            "QD": 23.6,
            "GS": 0,
            "BS": 4.24,
            "BUS_AREA": 0,
            "VM": 1.023602,
            "VA": -20.789174,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3483,
            "TYPE": 1,
            "PD": 157.78,
            "QD": 276.03,
            "GS": 0,
            "BS": 91.192543,
            "BUS_AREA": 0,
            "VM": 1.051877,
            "VA": 2.264367,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3485,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.501668,
            "BUS_AREA": 0,
            "VM": 0.991148,
            "VA": -16.268999,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3486,
            "TYPE": 1,
            "PD": 101.5,
            "QD": -18.3,
            "GS": 0,
            "BS": 8.47,
            "BUS_AREA": 0,
            "VM": 1.037237,
            "VA": -20.871205,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3488,
            "TYPE": 1,
            "PD": 55.66,
            "QD": 4.5,
            "GS": 0,
            "BS": 1.33,
            "BUS_AREA": 0,
            "VM": 1.038891,
            "VA": -12.374272,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3492,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.04852,
            "VA": -8.570568,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3496,
            "TYPE": 1,
            "PD": 99.3,
            "QD": 23.3,
            "GS": 0,
            "BS": 1.88,
            "BUS_AREA": 0,
            "VM": 1.03602,
            "VA": -21.337931,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3498,
            "TYPE": 1,
            "PD": 138.5,
            "QD": 19.3,
            "GS": 0,
            "BS": 5.26,
            "BUS_AREA": 0,
            "VM": 1.04022,
            "VA": -10.181185,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3499,
            "TYPE": 1,
            "PD": 180.4,
            "QD": 71.6,
            "GS": 0,
            "BS": 81.042938,
            "BUS_AREA": 0,
            "VM": 1.035853,
            "VA": -3.63424,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3502,
            "TYPE": 1,
            "PD": 98.2,
            "QD": 19.1,
            "GS": 0,
            "BS": 10.92,
            "BUS_AREA": 0,
            "VM": 1.020854,
            "VA": -10.552336,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3503,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.93,
            "BUS_AREA": 0,
            "VM": 1.032128,
            "VA": -11.505891,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3513,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.028771,
            "VA": -3.782955,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3519,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 68.053762,
            "BUS_AREA": 0,
            "VM": 1.033967,
            "VA": -22.784898,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3520,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.47,
            "BUS_AREA": 0,
            "VM": 1.037612,
            "VA": -5.896123,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3526,
            "TYPE": 1,
            "PD": 33.34,
            "QD": 13.2,
            "GS": 0,
            "BS": 0.76,
            "BUS_AREA": 0,
            "VM": 1.056871,
            "VA": -4.128916,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3535,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.49,
            "BUS_AREA": 0,
            "VM": 1.035787,
            "VA": -24.451001,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3541,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.34,
            "BUS_AREA": 0,
            "VM": 1.039193,
            "VA": -23.983552,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3543,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 14.079026,
            "BUS_AREA": 0,
            "VM": 0.991625,
            "VA": -17.553669,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3545,
            "TYPE": 1,
            "PD": 20.12,
            "QD": 7.6,
            "GS": 0,
            "BS": 0.89,
            "BUS_AREA": 0,
            "VM": 1.049206,
            "VA": -8.009952,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3557,
            "TYPE": 1,
            "PD": 87.2,
            "QD": 31.8,
            "GS": 0,
            "BS": 5.96,
            "BUS_AREA": 0,
            "VM": 1.048975,
            "VA": -30.444694,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3558,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.51,
            "BUS_AREA": 0,
            "VM": 1.062152,
            "VA": 2.457422,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3565,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.081614,
            "VA": -26.430835,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3577,
            "TYPE": 1,
            "PD": -38.7,
            "QD": -12.99,
            "GS": 0,
            "BS": 13.47383,
            "BUS_AREA": 0,
            "VM": 1.031951,
            "VA": -5.185856,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3579,
            "TYPE": 1,
            "PD": 277.72,
            "QD": 7.35,
            "GS": 0,
            "BS": 3.58,
            "BUS_AREA": 0,
            "VM": 1.072032,
            "VA": -39.86741,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3580,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.07602,
            "VA": -33.404876,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3589,
            "TYPE": 1,
            "PD": 37.54,
            "QD": 18.3,
            "GS": 0,
            "BS": 0.22,
            "BUS_AREA": 0,
            "VM": 1.042938,
            "VA": -6.728326,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3594,
            "TYPE": 1,
            "PD": 31.43,
            "QD": 6.6,
            "GS": 0,
            "BS": 3.32,
            "BUS_AREA": 0,
            "VM": 1.034276,
            "VA": -19.803995,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3601,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.23,
            "BUS_AREA": 0,
            "VM": 1.040409,
            "VA": -21.360272,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3602,
            "TYPE": 1,
            "PD": 86.6,
            "QD": 14.9,
            "GS": 0,
            "BS": 1.34,
            "BUS_AREA": 0,
            "VM": 1.032076,
            "VA": -18.933744,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3608,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 58.146813,
            "BUS_AREA": 0,
            "VM": 1.00943,
            "VA": -41.64982,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3609,
            "TYPE": 1,
            "PD": -28.13,
            "QD": -0.82,
            "GS": 0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.061834,
            "VA": -11.405533,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3610,
            "TYPE": 1,
            "PD": 185.8,
            "QD": 31.8,
            "GS": 0,
            "BS": 3.73,
            "BUS_AREA": 0,
            "VM": 1.03662,
            "VA": -22.744804,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3611,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.03905,
            "VA": -18.955066,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3613,
            "TYPE": 1,
            "PD": 152.5,
            "QD": 14.4,
            "GS": 0,
            "BS": 24.61,
            "BUS_AREA": 0,
            "VM": 1.03039,
            "VA": -28.045674,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3643,
            "TYPE": 1,
            "PD": 24.23,
            "QD": 6.4,
            "GS": 0,
            "BS": 3.9,
            "BUS_AREA": 0,
            "VM": 1.033238,
            "VA": -19.364356,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3645,
            "TYPE": 1,
            "PD": 42.55,
            "QD": 17.6,
            "GS": 0,
            "BS": 17.28,
            "BUS_AREA": 0,
            "VM": 1.057259,
            "VA": -33.103595,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3649,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.86,
            "BUS_AREA": 0,
            "VM": 1.049277,
            "VA": -36.568687,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3654,
            "TYPE": 1,
            "PD": 20.72,
            "QD": 5.0,
            "GS": 0,
            "BS": 6.64,
            "BUS_AREA": 0,
            "VM": 1.074155,
            "VA": -26.393413,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3656,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.070983,
            "VA": -11.746409,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3657,
            "TYPE": 1,
            "PD": 131.0,
            "QD": 1.3,
            "GS": 0,
            "BS": 120.45,
            "BUS_AREA": 0,
            "VM": 1.075593,
            "VA": -26.08278,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3661,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.059676,
            "VA": 4.513427,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3670,
            "TYPE": 1,
            "PD": 28.03,
            "QD": 6.5,
            "GS": 0,
            "BS": 6.32,
            "BUS_AREA": 0,
            "VM": 1.036121,
            "VA": -21.979516,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3672,
            "TYPE": 1,
            "PD": 82.99,
            "QD": 25.9,
            "GS": 0,
            "BS": 0.23,
            "BUS_AREA": 0,
            "VM": 1.032626,
            "VA": -12.873557,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3674,
            "TYPE": 1,
            "PD": 155.05,
            "QD": 39.56,
            "GS": 0,
            "BS": 6.27,
            "BUS_AREA": 0,
            "VM": 1.042158,
            "VA": -14.835571,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3680,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 12.4,
            "BUS_AREA": 0,
            "VM": 1.035367,
            "VA": -15.507057,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3697,
            "TYPE": 1,
            "PD": -32.71,
            "QD": -13.76,
            "GS": 0,
            "BS": 135.136611,
            "BUS_AREA": 0,
            "VM": 1.04888,
            "VA": -20.581455,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3698,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041813,
            "VA": -24.312887,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3701,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.43,
            "BUS_AREA": 0,
            "VM": 1.048029,
            "VA": -25.022699,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3707,
            "TYPE": 1,
            "PD": 77.49,
            "QD": 17.3,
            "GS": 0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.050811,
            "VA": -15.306372,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3718,
            "TYPE": 1,
            "PD": 179.4,
            "QD": 58.3,
            "GS": 0,
            "BS": 0.64,
            "BUS_AREA": 0,
            "VM": 1.04576,
            "VA": -25.247909,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3737,
            "TYPE": 1,
            "PD": 42.48,
            "QD": 10.36,
            "GS": 0,
            "BS": 0.37,
            "BUS_AREA": 0,
            "VM": 1.036909,
            "VA": -2.934488,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3740,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 13.03,
            "BUS_AREA": 0,
            "VM": 1.03798,
            "VA": -21.218929,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3741,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031629,
            "VA": 0.717314,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3749,
            "TYPE": 1,
            "PD": 115.1,
            "QD": 16.4,
            "GS": 0,
            "BS": 7.67,
            "BUS_AREA": 0,
            "VM": 1.041217,
            "VA": -17.23173,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3758,
            "TYPE": 1,
            "PD": 83.49,
            "QD": 17.4,
            "GS": 0,
            "BS": 19.32,
            "BUS_AREA": 0,
            "VM": 1.023928,
            "VA": -19.012865,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3760,
            "TYPE": 1,
            "PD": 163.5,
            "QD": 44.9,
            "GS": 0,
            "BS": 1.17,
            "BUS_AREA": 0,
            "VM": 1.058074,
            "VA": -20.932224,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3768,
            "TYPE": 1,
            "PD": 19.82,
            "QD": 10.9,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.042031,
            "VA": -21.905161,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3775,
            "TYPE": 1,
            "PD": 55.54,
            "QD": 15.06,
            "GS": 0,
            "BS": 6.28,
            "BUS_AREA": 0,
            "VM": 1.001347,
            "VA": -23.504647,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3786,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 26.98,
            "BUS_AREA": 0,
            "VM": 1.052535,
            "VA": -19.650048,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3793,
            "TYPE": 1,
            "PD": 197.7,
            "QD": 67.65,
            "GS": 0,
            "BS": 13.58,
            "BUS_AREA": 0,
            "VM": 1.034254,
            "VA": -20.635259,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3794,
            "TYPE": 1,
            "PD": 165.3,
            "QD": 7.4,
            "GS": 0,
            "BS": 28.32,
            "BUS_AREA": 0,
            "VM": 1.030869,
            "VA": -28.137864,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3809,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.084785,
            "VA": -33.980103,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3814,
            "TYPE": 1,
            "PD": 130.5,
            "QD": 24.7,
            "GS": 0,
            "BS": 0.4,
            "BUS_AREA": 0,
            "VM": 1.041172,
            "VA": -21.968498,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3817,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.02,
            "BUS_AREA": 0,
            "VM": 1.089268,
            "VA": -15.202915,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3818,
            "TYPE": 1,
            "PD": 44.45,
            "QD": 10.9,
            "GS": 0,
            "BS": 2.23,
            "BUS_AREA": 0,
            "VM": 1.042892,
            "VA": -25.785119,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3825,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.026994,
            "VA": -8.529973,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3830,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 97.326028,
            "BUS_AREA": 0,
            "VM": 0.99448,
            "VA": -13.765558,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3834,
            "TYPE": 1,
            "PD": 160.0,
            "QD": 69.2,
            "GS": 0,
            "BS": 0.19,
            "BUS_AREA": 0,
            "VM": 1.036267,
            "VA": -22.248651,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3855,
            "TYPE": 1,
            "PD": -38.73,
            "QD": -15.32,
            "GS": 0,
            "BS": 97.23,
            "BUS_AREA": 0,
            "VM": 1.07551,
            "VA": -26.170776,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3857,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 11.68,
            "BUS_AREA": 0,
            "VM": 1.081278,
            "VA": -23.127573,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3865,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.26,
            "BUS_AREA": 0,
            "VM": 1.027017,
            "VA": -14.866102,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3866,
            "TYPE": 1,
            "PD": 201.06,
            "QD": 19.46,
            "GS": 0,
            "BS": 2.87,
            "BUS_AREA": 0,
            "VM": 1.048033,
            "VA": -27.549636,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3869,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031907,
            "VA": 1.193974,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3876,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.044501,
            "VA": -9.587109,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3880,
            "TYPE": 1,
            "PD": -28.13,
            "QD": -0.82,
            "GS": 0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 1.061821,
            "VA": -11.404764,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3894,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.77,
            "BUS_AREA": 0,
            "VM": 1.02402,
            "VA": -15.319245,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3903,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.36,
            "BUS_AREA": 0,
            "VM": 1.051358,
            "VA": -24.515174,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3906,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 98.2,
            "BUS_AREA": 0,
            "VM": 1.037271,
            "VA": -13.381903,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3912,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 19.73,
            "BUS_AREA": 0,
            "VM": 1.038244,
            "VA": -21.078792,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3916,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043758,
            "VA": -14.004059,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3918,
            "TYPE": 1,
            "PD": -11.8,
            "QD": -5.47,
            "GS": 0,
            "BS": 88.050735,
            "BUS_AREA": 0,
            "VM": 1.02393,
            "VA": -1.867594,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3919,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 39.95,
            "BUS_AREA": 0,
            "VM": 1.024896,
            "VA": -6.075842,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3925,
            "TYPE": 1,
            "PD": 89.3,
            "QD": 25.1,
            "GS": 0,
            "BS": 2.98,
            "BUS_AREA": 0,
            "VM": 1.026482,
            "VA": -13.116396,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3928,
            "TYPE": 1,
            "PD": 105.2,
            "QD": 24.2,
            "GS": 0,
            "BS": 0.25,
            "BUS_AREA": 0,
            "VM": 1.046535,
            "VA": -4.757211,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3929,
            "TYPE": 1,
            "PD": 48.95,
            "QD": 11.6,
            "GS": 0,
            "BS": 2.0,
            "BUS_AREA": 0,
            "VM": 1.03267,
            "VA": -20.217595,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3951,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.027439,
            "VA": -12.908691,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3956,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.18,
            "BUS_AREA": 0,
            "VM": 1.049338,
            "VA": -24.08911,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3962,
            "TYPE": 1,
            "PD": 19.42,
            "QD": 11.8,
            "GS": 0,
            "BS": 2.6,
            "BUS_AREA": 0,
            "VM": 1.041036,
            "VA": -23.700249,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3969,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.84,
            "BUS_AREA": 0,
            "VM": 1.018397,
            "VA": -10.494183,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3971,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.063145,
            "VA": -8.854993,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3975,
            "TYPE": 1,
            "PD": 148.0,
            "QD": 26.1,
            "GS": 0,
            "BS": 9.44,
            "BUS_AREA": 0,
            "VM": 0.986357,
            "VA": -24.771259,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3985,
            "TYPE": 1,
            "PD": 77.19,
            "QD": 26.5,
            "GS": 0,
            "BS": 6.2,
            "BUS_AREA": 0,
            "VM": 1.047148,
            "VA": -0.061532,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3994,
            "TYPE": 1,
            "PD": 36.34,
            "QD": 10.4,
            "GS": 0,
            "BS": 2.67,
            "BUS_AREA": 0,
            "VM": 1.035393,
            "VA": -2.725702,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3997,
            "TYPE": 1,
            "PD": 26.13,
            "QD": 9.7,
            "GS": 0,
            "BS": 2.37,
            "BUS_AREA": 0,
            "VM": 1.042584,
            "VA": -11.956467,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 3999,
            "TYPE": 1,
            "PD": 110.8,
            "QD": 36.9,
            "GS": 0,
            "BS": 23.2,
            "BUS_AREA": 0,
            "VM": 1.051666,
            "VA": -6.639084,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4000,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 24.103274,
            "BUS_AREA": 0,
            "VM": 0.991622,
            "VA": -15.520854,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4005,
            "TYPE": 1,
            "PD": 171.18,
            "QD": 28.49,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.067869,
            "VA": -31.620043,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4024,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040328,
            "VA": 2.440561,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4025,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.67,
            "BUS_AREA": 0,
            "VM": 1.035538,
            "VA": -2.7146,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4031,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.42,
            "BUS_AREA": 0,
            "VM": 1.063769,
            "VA": -10.640029,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4032,
            "TYPE": 1,
            "PD": 265.7,
            "QD": 113.5,
            "GS": 0,
            "BS": 1.85,
            "BUS_AREA": 0,
            "VM": 0.999578,
            "VA": -11.699686,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4039,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.18,
            "BUS_AREA": 0,
            "VM": 1.037985,
            "VA": -22.526852,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4049,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.89,
            "BUS_AREA": 0,
            "VM": 1.017178,
            "VA": -10.133503,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4054,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.71,
            "BUS_AREA": 0,
            "VM": 1.035023,
            "VA": -18.483102,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4056,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.038526,
            "VA": -9.78553,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4060,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.08,
            "BUS_AREA": 0,
            "VM": 1.066903,
            "VA": -14.674014,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4084,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.063234,
            "VA": -8.796721,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4100,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.23,
            "BUS_AREA": 0,
            "VM": 1.063607,
            "VA": -10.700214,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4103,
            "TYPE": 1,
            "PD": 81.09,
            "QD": 12.5,
            "GS": 0,
            "BS": 2.4,
            "BUS_AREA": 0,
            "VM": 1.037109,
            "VA": -21.700054,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4110,
            "TYPE": 1,
            "PD": 13.01,
            "QD": 3.8,
            "GS": 0,
            "BS": 3.59,
            "BUS_AREA": 0,
            "VM": 1.048623,
            "VA": 0.630118,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4114,
            "TYPE": 1,
            "PD": 9.91,
            "QD": 5.4,
            "GS": 0,
            "BS": 4.6,
            "BUS_AREA": 0,
            "VM": 1.048622,
            "VA": -24.482065,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4118,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.027195,
            "VA": -14.802318,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4125,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.003502,
            "VA": -8.417156,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4127,
            "TYPE": 1,
            "PD": 39.14,
            "QD": 7.7,
            "GS": 0,
            "BS": 11.68,
            "BUS_AREA": 0,
            "VM": 1.033235,
            "VA": -20.156948,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4128,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.019761,
            "VA": -15.71382,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4134,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 1.074144,
            "VA": -33.622001,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4141,
            "TYPE": 1,
            "PD": -0.62,
            "QD": 0.0,
            "GS": 0,
            "BS": 75.020288,
            "BUS_AREA": 0,
            "VM": 1.032772,
            "VA": -21.096452,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4143,
            "TYPE": 1,
            "PD": 11.11,
            "QD": 4.1,
            "GS": 0,
            "BS": 0.8,
            "BUS_AREA": 0,
            "VM": 1.05009,
            "VA": -1.152786,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4144,
            "TYPE": 1,
            "PD": 310.2,
            "QD": 4.5,
            "GS": 0,
            "BS": 8.51,
            "BUS_AREA": 0,
            "VM": 1.048354,
            "VA": -19.735876,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4157,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.2,
            "BUS_AREA": 0,
            "VM": 1.074571,
            "VA": -26.335983,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4185,
            "TYPE": 1,
            "PD": 87.5,
            "QD": 21.3,
            "GS": 0,
            "BS": 7.52,
            "BUS_AREA": 0,
            "VM": 1.042708,
            "VA": -25.806182,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4186,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.06,
            "BUS_AREA": 0,
            "VM": 1.036176,
            "VA": -23.132591,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4189,
            "TYPE": 1,
            "PD": 200.65,
            "QD": 30.72,
            "GS": 0,
            "BS": 9.72,
            "BUS_AREA": 0,
            "VM": 1.037191,
            "VA": -26.003681,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4196,
            "TYPE": 1,
            "PD": -3.2,
            "QD": -1.05,
            "GS": 0,
            "BS": 48.471563,
            "BUS_AREA": 0,
            "VM": 1.029571,
            "VA": -7.552855,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4197,
            "TYPE": 1,
            "PD": 9.01,
            "QD": 4.9,
            "GS": 0,
            "BS": 0.64,
            "BUS_AREA": 0,
            "VM": 1.06874,
            "VA": 0.692131,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4205,
            "TYPE": 1,
            "PD": 5.81,
            "QD": 1.7,
            "GS": 0,
            "BS": 0.42,
            "BUS_AREA": 0,
            "VM": 1.052019,
            "VA": -12.684377,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4215,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 17.29,
            "BUS_AREA": 0,
            "VM": 1.046292,
            "VA": -23.032269,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4231,
            "TYPE": 3,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.049182,
            "VA": 0.0,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4234,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 8.95,
            "BUS_AREA": 0,
            "VM": 1.046192,
            "VA": -17.159976,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4235,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 12.68,
            "BUS_AREA": 0,
            "VM": 1.053821,
            "VA": -19.119448,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4239,
            "TYPE": 1,
            "PD": 190.7,
            "QD": 52.0,
            "GS": 0,
            "BS": 20.57,
            "BUS_AREA": 0,
            "VM": 1.052709,
            "VA": -13.186066,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4245,
            "TYPE": 1,
            "PD": 24.93,
            "QD": 9.6,
            "GS": 0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 1.041034,
            "VA": -9.897904,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4251,
            "TYPE": 1,
            "PD": 47.15,
            "QD": 15.7,
            "GS": 0,
            "BS": 5.41,
            "BUS_AREA": 0,
            "VM": 1.026731,
            "VA": -17.726744,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4267,
            "TYPE": 1,
            "PD": 70.78,
            "QD": 19.6,
            "GS": 0,
            "BS": 7.9,
            "BUS_AREA": 0,
            "VM": 1.038616,
            "VA": -8.918342,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4281,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 11.4,
            "BUS_AREA": 0,
            "VM": 1.05107,
            "VA": -11.692848,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4300,
            "TYPE": 1,
            "PD": 81.49,
            "QD": 25.1,
            "GS": 0,
            "BS": 0.36,
            "BUS_AREA": 0,
            "VM": 1.00381,
            "VA": -16.189999,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4301,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.27,
            "BUS_AREA": 0,
            "VM": 1.038253,
            "VA": -21.079157,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4306,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.034875,
            "VA": -30.808256,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4313,
            "TYPE": 1,
            "PD": 133.4,
            "QD": 29.4,
            "GS": 0,
            "BS": 10.87,
            "BUS_AREA": 0,
            "VM": 1.043554,
            "VA": -21.132272,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4314,
            "TYPE": 1,
            "PD": 26.13,
            "QD": 2.7,
            "GS": 0,
            "BS": 1.7,
            "BUS_AREA": 0,
            "VM": 1.044059,
            "VA": -14.213235,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4324,
            "TYPE": 1,
            "PD": 307.42,
            "QD": -38.3,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.06402,
            "VA": -29.724601,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4331,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.028646,
            "VA": -11.048944,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4339,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 42.345005,
            "BUS_AREA": 0,
            "VM": 0.994972,
            "VA": -15.805227,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4353,
            "TYPE": 1,
            "PD": 165.8,
            "QD": 44.0,
            "GS": 0,
            "BS": 6.15,
            "BUS_AREA": 0,
            "VM": 1.055169,
            "VA": -26.615369,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4355,
            "TYPE": 1,
            "PD": 65.07,
            "QD": 15.0,
            "GS": 0,
            "BS": 1.37,
            "BUS_AREA": 0,
            "VM": 1.07349,
            "VA": -26.435642,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4357,
            "TYPE": 1,
            "PD": 235.0,
            "QD": 58.9,
            "GS": 0,
            "BS": 14.47,
            "BUS_AREA": 0,
            "VM": 1.046909,
            "VA": -15.944189,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4368,
            "TYPE": 1,
            "PD": 90.6,
            "QD": 15.8,
            "GS": 0,
            "BS": 7.99,
            "BUS_AREA": 0,
            "VM": 1.060945,
            "VA": -25.082183,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4395,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.039834,
            "VA": -20.6569,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4402,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.02,
            "BUS_AREA": 0,
            "VM": 1.089271,
            "VA": -15.202973,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4410,
            "TYPE": 1,
            "PD": 45.05,
            "QD": 13.2,
            "GS": 0,
            "BS": 44.93,
            "BUS_AREA": 0,
            "VM": 1.046754,
            "VA": -36.877378,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4418,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.076968,
            "VA": -24.357646,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4419,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.059565,
            "VA": 4.496453,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4426,
            "TYPE": 1,
            "PD": 485.5,
            "QD": -63.38,
            "GS": 0,
            "BS": 34.92,
            "BUS_AREA": 0,
            "VM": 1.068079,
            "VA": -46.755413,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4432,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.8,
            "BUS_AREA": 0,
            "VM": 1.07457,
            "VA": -26.335948,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4435,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 102.217726,
            "BUS_AREA": 0,
            "VM": 1.006778,
            "VA": -8.596561,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4454,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.0,
            "BUS_AREA": 0,
            "VM": 0.987785,
            "VA": -18.481884,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4480,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.071852,
            "VA": 7.973164,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4482,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.049914,
            "VA": -6.455681,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4484,
            "TYPE": 1,
            "PD": 69.78,
            "QD": 25.0,
            "GS": 0,
            "BS": 14.24,
            "BUS_AREA": 0,
            "VM": 1.051896,
            "VA": -13.325368,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4491,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.75,
            "BUS_AREA": 0,
            "VM": 1.032064,
            "VA": -28.901791,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4494,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 55.514618,
            "BUS_AREA": 0,
            "VM": 1.024773,
            "VA": -0.869931,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4504,
            "TYPE": 1,
            "PD": 170.1,
            "QD": -9.3,
            "GS": 0,
            "BS": 5.97,
            "BUS_AREA": 0,
            "VM": 1.072324,
            "VA": -42.518571,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4505,
            "TYPE": 1,
            "PD": 95.51,
            "QD": 17.1,
            "GS": 0,
            "BS": 8.5,
            "BUS_AREA": 0,
            "VM": 1.047176,
            "VA": -15.911012,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4506,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.036047,
            "VA": -5.941934,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4511,
            "TYPE": 1,
            "PD": 81.89,
            "QD": 19.9,
            "GS": 0,
            "BS": 5.1,
            "BUS_AREA": 0,
            "VM": 1.041941,
            "VA": -25.929686,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4513,
            "TYPE": 1,
            "PD": 92.1,
            "QD": 29.5,
            "GS": 0,
            "BS": 3.14,
            "BUS_AREA": 0,
            "VM": 1.030552,
            "VA": -9.829625,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4520,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.94,
            "BUS_AREA": 0,
            "VM": 1.017179,
            "VA": -10.133508,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4525,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.12,
            "BUS_AREA": 0,
            "VM": 1.060611,
            "VA": -8.826883,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4529,
            "TYPE": 1,
            "PD": 48.48,
            "QD": 8.7,
            "GS": 0,
            "BS": 10.14,
            "BUS_AREA": 0,
            "VM": 1.055612,
            "VA": -15.125162,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4541,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 150.797812,
            "BUS_AREA": 0,
            "VM": 1.023455,
            "VA": -9.910829,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4544,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 14.64,
            "BUS_AREA": 0,
            "VM": 1.047769,
            "VA": -14.697837,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4549,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.03214,
            "VA": -11.506046,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4550,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 124.2,
            "BUS_AREA": 0,
            "VM": 1.019271,
            "VA": -10.38876,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4554,
            "TYPE": 1,
            "PD": 119.0,
            "QD": 21.9,
            "GS": 0,
            "BS": 0.95,
            "BUS_AREA": 0,
            "VM": 1.041048,
            "VA": -9.799798,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4562,
            "TYPE": 1,
            "PD": 130.5,
            "QD": 25.7,
            "GS": 0,
            "BS": 2.27,
            "BUS_AREA": 0,
            "VM": 1.02147,
            "VA": -16.819485,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4566,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.073282,
            "VA": -27.676255,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4580,
            "TYPE": 1,
            "PD": 11.01,
            "QD": 3.9,
            "GS": 0,
            "BS": 7.98,
            "BUS_AREA": 0,
            "VM": 1.045713,
            "VA": -12.00096,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4594,
            "TYPE": 1,
            "PD": -1.73,
            "QD": -1.71,
            "GS": 0,
            "BS": 22.062314,
            "BUS_AREA": 0,
            "VM": 0.998779,
            "VA": -5.591046,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4598,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 52.958443,
            "BUS_AREA": 0,
            "VM": 1.024757,
            "VA": -7.997137,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4615,
            "TYPE": 1,
            "PD": 42.55,
            "QD": 17.6,
            "GS": 0,
            "BS": 1.2,
            "BUS_AREA": 0,
            "VM": 1.066957,
            "VA": -25.393864,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4623,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 80.388213,
            "BUS_AREA": 0,
            "VM": 0.9943,
            "VA": -16.866228,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4624,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.042135,
            "VA": -15.685962,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4656,
            "TYPE": 1,
            "PD": 93.9,
            "QD": -0.4,
            "GS": 0,
            "BS": 3.66,
            "BUS_AREA": 0,
            "VM": 1.052781,
            "VA": -19.605607,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4661,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.049813,
            "VA": -26.16746,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4674,
            "TYPE": 1,
            "PD": 124.0,
            "QD": 29.2,
            "GS": 0,
            "BS": 0.53,
            "BUS_AREA": 0,
            "VM": 1.032396,
            "VA": -12.4247,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4679,
            "TYPE": 1,
            "PD": 102.7,
            "QD": 17.8,
            "GS": 0,
            "BS": 48.05,
            "BUS_AREA": 0,
            "VM": 1.042344,
            "VA": -20.616305,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4683,
            "TYPE": 1,
            "PD": 38.84,
            "QD": 8.5,
            "GS": 0,
            "BS": 7.31,
            "BUS_AREA": 0,
            "VM": 1.052059,
            "VA": -3.729961,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4685,
            "TYPE": 1,
            "PD": 46.15,
            "QD": 11.2,
            "GS": 0,
            "BS": 10.16,
            "BUS_AREA": 0,
            "VM": 1.042999,
            "VA": -25.790941,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4689,
            "TYPE": 1,
            "PD": 109.7,
            "QD": 15.0,
            "GS": 0,
            "BS": 30.97,
            "BUS_AREA": 0,
            "VM": 1.048918,
            "VA": -30.792772,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4701,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043063,
            "VA": -9.879302,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4710,
            "TYPE": 1,
            "PD": 195.4,
            "QD": 76.84,
            "GS": 0,
            "BS": 8.59,
            "BUS_AREA": 0,
            "VM": 1.026719,
            "VA": -9.176978,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4711,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 16.11,
            "BUS_AREA": 0,
            "VM": 1.042937,
            "VA": -11.415152,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4725,
            "TYPE": 1,
            "PD": 4.91,
            "QD": 1.6,
            "GS": 0,
            "BS": 4.15,
            "BUS_AREA": 0,
            "VM": 1.014202,
            "VA": -10.601951,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4728,
            "TYPE": 1,
            "PD": 3.1,
            "QD": 0.1,
            "GS": 0,
            "BS": 1.34,
            "BUS_AREA": 0,
            "VM": 1.040401,
            "VA": -21.360189,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4729,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.38,
            "BUS_AREA": 0,
            "VM": 1.032006,
            "VA": -8.433928,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4734,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 25.339116,
            "BUS_AREA": 0,
            "VM": 1.014516,
            "VA": -10.190708,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4738,
            "TYPE": 1,
            "PD": 101.89,
            "QD": 25.72,
            "GS": 0,
            "BS": 5.11,
            "BUS_AREA": 0,
            "VM": 1.06866,
            "VA": -10.715961,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4747,
            "TYPE": 1,
            "PD": 93.3,
            "QD": 27.8,
            "GS": 0,
            "BS": 6.1,
            "BUS_AREA": 0,
            "VM": 1.035644,
            "VA": -12.325346,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4748,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.49,
            "BUS_AREA": 0,
            "VM": 1.032136,
            "VA": -12.426948,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4765,
            "TYPE": 1,
            "PD": 33.04,
            "QD": 10.1,
            "GS": 0,
            "BS": 0.43,
            "BUS_AREA": 0,
            "VM": 1.03734,
            "VA": -12.246628,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4783,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.071981,
            "VA": 8.277038,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4787,
            "TYPE": 1,
            "PD": 71.98,
            "QD": 27.1,
            "GS": 0,
            "BS": 7.2,
            "BUS_AREA": 0,
            "VM": 0.99123,
            "VA": -14.709219,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4816,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.067305,
            "VA": -23.812093,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4819,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031907,
            "VA": 1.213157,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4823,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.067114,
            "VA": -14.648331,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4826,
            "TYPE": 1,
            "PD": 103.6,
            "QD": 16.0,
            "GS": 0,
            "BS": 11.22,
            "BUS_AREA": 0,
            "VM": 1.076968,
            "VA": -24.357644,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4829,
            "TYPE": 1,
            "PD": 171.9,
            "QD": 39.1,
            "GS": 0,
            "BS": 4.23,
            "BUS_AREA": 0,
            "VM": 1.020877,
            "VA": -5.66958,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4831,
            "TYPE": 1,
            "PD": 130.4,
            "QD": 44.33,
            "GS": 0,
            "BS": 5.22,
            "BUS_AREA": 0,
            "VM": 1.023656,
            "VA": -15.867691,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4850,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.054975,
            "VA": -13.889155,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4852,
            "TYPE": 1,
            "PD": 45.55,
            "QD": -59.9,
            "GS": 0,
            "BS": 30.04,
            "BUS_AREA": 0,
            "VM": 1.040672,
            "VA": -20.328499,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4864,
            "TYPE": 1,
            "PD": -28.21,
            "QD": -6.0,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.037977,
            "VA": -12.814047,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4867,
            "TYPE": 1,
            "PD": 65.77,
            "QD": 27.3,
            "GS": 0,
            "BS": 0.49,
            "BUS_AREA": 0,
            "VM": 1.031537,
            "VA": -3.407292,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4874,
            "TYPE": 1,
            "PD": -0.58,
            "QD": -53.03,
            "GS": 0,
            "BS": 6.85,
            "BUS_AREA": 0,
            "VM": 1.07611,
            "VA": -39.379591,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4880,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.034991,
            "VA": -15.897969,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4885,
            "TYPE": 1,
            "PD": 166.4,
            "QD": 50.4,
            "GS": 0,
            "BS": 1.23,
            "BUS_AREA": 0,
            "VM": 1.074189,
            "VA": -26.349591,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4889,
            "TYPE": 1,
            "PD": 74.98,
            "QD": 19.8,
            "GS": 0,
            "BS": 6.47,
            "BUS_AREA": 0,
            "VM": 1.034333,
            "VA": -12.232863,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4907,
            "TYPE": 1,
            "PD": 125.16,
            "QD": 29.2,
            "GS": 0,
            "BS": 2.69,
            "BUS_AREA": 0,
            "VM": 1.041821,
            "VA": -13.302552,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4908,
            "TYPE": 1,
            "PD": 50.06,
            "QD": 9.9,
            "GS": 0,
            "BS": 11.56,
            "BUS_AREA": 0,
            "VM": 1.037684,
            "VA": -21.273347,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4914,
            "TYPE": 1,
            "PD": 14.91,
            "QD": -8.73,
            "GS": 0,
            "BS": 34.66,
            "BUS_AREA": 0,
            "VM": 1.036628,
            "VA": -22.980806,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4918,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.057325,
            "VA": -11.046567,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4925,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.036525,
            "VA": -22.48156,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4936,
            "TYPE": 1,
            "PD": 312.2,
            "QD": 28.0,
            "GS": 0,
            "BS": 48.6,
            "BUS_AREA": 0,
            "VM": 1.049019,
            "VA": -30.699604,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4939,
            "TYPE": 1,
            "PD": 56.76,
            "QD": 31.1,
            "GS": 0,
            "BS": 0.37,
            "BUS_AREA": 0,
            "VM": 1.043989,
            "VA": -4.549265,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4942,
            "TYPE": 1,
            "PD": 109.9,
            "QD": 33.6,
            "GS": 0,
            "BS": 3.72,
            "BUS_AREA": 0,
            "VM": 1.028311,
            "VA": -12.898354,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4950,
            "TYPE": 1,
            "PD": 218.7,
            "QD": -9.1,
            "GS": 0,
            "BS": 49.0,
            "BUS_AREA": 0,
            "VM": 1.036717,
            "VA": -40.104666,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4951,
            "TYPE": 1,
            "PD": 183.95,
            "QD": -6.47,
            "GS": 0,
            "BS": 5.74,
            "BUS_AREA": 0,
            "VM": 1.053531,
            "VA": -1.663312,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4952,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.045386,
            "VA": -17.502534,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4970,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 171.931977,
            "BUS_AREA": 0,
            "VM": 1.064315,
            "VA": -17.672609,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 4974,
            "TYPE": 1,
            "PD": 89.08,
            "QD": 26.9,
            "GS": 0,
            "BS": 4.68,
            "BUS_AREA": 0,
            "VM": 1.023886,
            "VA": -13.4778,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5002,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.34,
            "BUS_AREA": 0,
            "VM": 1.071581,
            "VA": -8.674239,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5003,
            "TYPE": 1,
            "PD": 17.87,
            "QD": -8.59,
            "GS": 0,
            "BS": 0.21,
            "BUS_AREA": 0,
            "VM": 1.042135,
            "VA": -9.676575,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5004,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.0663,
            "VA": -15.374553,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5007,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 40.291745,
            "BUS_AREA": 0,
            "VM": 1.021829,
            "VA": -15.303707,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5016,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 8.347383,
            "BUS_AREA": 0,
            "VM": 1.02139,
            "VA": -5.019103,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5019,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.047693,
            "VA": -12.9179,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5049,
            "TYPE": 1,
            "PD": 136.6,
            "QD": 29.0,
            "GS": 0,
            "BS": 2.05,
            "BUS_AREA": 0,
            "VM": 1.01997,
            "VA": -20.429759,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5051,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037373,
            "VA": -16.452704,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5067,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.021924,
            "VA": -7.972254,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5077,
            "TYPE": 1,
            "PD": 30.93,
            "QD": 5.8,
            "GS": 0,
            "BS": 4.45,
            "BUS_AREA": 0,
            "VM": 1.055018,
            "VA": -26.635396,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5083,
            "TYPE": 1,
            "PD": 80.39,
            "QD": 10.8,
            "GS": 0,
            "BS": 0.35,
            "BUS_AREA": 0,
            "VM": 1.039314,
            "VA": -12.19306,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5093,
            "TYPE": 1,
            "PD": 70.78,
            "QD": 28.0,
            "GS": 0,
            "BS": 1.49,
            "BUS_AREA": 0,
            "VM": 1.010775,
            "VA": -14.861295,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5099,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.34,
            "BUS_AREA": 0,
            "VM": 1.058325,
            "VA": 1.539585,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5106,
            "TYPE": 1,
            "PD": 39.94,
            "QD": 13.0,
            "GS": 0,
            "BS": 2.47,
            "BUS_AREA": 0,
            "VM": 1.071273,
            "VA": -31.590024,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5110,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.032061,
            "VA": -10.28337,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5120,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.055539,
            "VA": -23.597086,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5131,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.84,
            "BUS_AREA": 0,
            "VM": 1.074641,
            "VA": -26.336733,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5137,
            "TYPE": 1,
            "PD": 16.92,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.57,
            "BUS_AREA": 0,
            "VM": 1.025017,
            "VA": -16.369795,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5144,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.035201,
            "VA": -3.127844,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5146,
            "TYPE": 1,
            "PD": 229.9,
            "QD": 48.9,
            "GS": 0,
            "BS": 8.36,
            "BUS_AREA": 0,
            "VM": 1.01309,
            "VA": -34.0847,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5174,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 8.19,
            "BUS_AREA": 0,
            "VM": 1.045055,
            "VA": -21.030104,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5179,
            "TYPE": 1,
            "PD": 179.8,
            "QD": 5.67,
            "GS": 0,
            "BS": 12.83,
            "BUS_AREA": 0,
            "VM": 1.049521,
            "VA": -30.437104,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5182,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.18,
            "BUS_AREA": 0,
            "VM": 1.04247,
            "VA": -7.991956,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5212,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.2,
            "BUS_AREA": 0,
            "VM": 1.043532,
            "VA": -11.000335,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5213,
            "TYPE": 1,
            "PD": 246.8,
            "QD": 36.3,
            "GS": 0,
            "BS": 16.01,
            "BUS_AREA": 0,
            "VM": 1.046557,
            "VA": -26.37211,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5215,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.89,
            "BUS_AREA": 0,
            "VM": 1.029858,
            "VA": -5.840941,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5233,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 14.04,
            "BUS_AREA": 0,
            "VM": 1.040607,
            "VA": -10.965139,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5237,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.052719,
            "VA": -14.75067,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5241,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 70.905048,
            "BUS_AREA": 0,
            "VM": 1.030298,
            "VA": -3.61649,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5256,
            "TYPE": 1,
            "PD": 91.0,
            "QD": 36.0,
            "GS": 0,
            "BS": 5.47,
            "BUS_AREA": 0,
            "VM": 1.00434,
            "VA": -16.654648,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5257,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.18,
            "BUS_AREA": 0,
            "VM": 1.04776,
            "VA": -6.282341,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5270,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.4,
            "BUS_AREA": 0,
            "VM": 1.040679,
            "VA": -21.118583,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5278,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.042037,
            "VA": -24.259299,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5286,
            "TYPE": 1,
            "PD": 17.22,
            "QD": 5.1,
            "GS": 0,
            "BS": 0.99,
            "BUS_AREA": 0,
            "VM": 1.037376,
            "VA": -22.164674,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5288,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.06,
            "BUS_AREA": 0,
            "VM": 0.998946,
            "VA": -15.122249,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5297,
            "TYPE": 1,
            "PD": 55.26,
            "QD": 11.0,
            "GS": 0,
            "BS": 7.68,
            "BUS_AREA": 0,
            "VM": 1.041403,
            "VA": -24.362719,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5300,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.3,
            "BUS_AREA": 0,
            "VM": 1.045246,
            "VA": -10.990672,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5308,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 42.19206,
            "BUS_AREA": 0,
            "VM": 0.984486,
            "VA": -18.190432,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5317,
            "TYPE": 1,
            "PD": 293.2,
            "QD": 87.4,
            "GS": 0,
            "BS": 26.36,
            "BUS_AREA": 0,
            "VM": 1.028707,
            "VA": -44.346536,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5334,
            "TYPE": 1,
            "PD": 17.52,
            "QD": 6.6,
            "GS": 0,
            "BS": 3.79,
            "BUS_AREA": 0,
            "VM": 1.033829,
            "VA": -12.746707,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5340,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.054941,
            "VA": -11.154638,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5341,
            "TYPE": 1,
            "PD": 64.27,
            "QD": 17.5,
            "GS": 0,
            "BS": 0.43,
            "BUS_AREA": 0,
            "VM": 1.011142,
            "VA": -21.65338,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5350,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 28.208233,
            "BUS_AREA": 0,
            "VM": 0.981529,
            "VA": -24.398889,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5351,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.28,
            "BUS_AREA": 0,
            "VM": 1.034562,
            "VA": -14.13742,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5354,
            "TYPE": 1,
            "PD": 70.18,
            "QD": 19.5,
            "GS": 0,
            "BS": 3.59,
            "BUS_AREA": 0,
            "VM": 1.045497,
            "VA": -8.643995,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5362,
            "TYPE": 1,
            "PD": 152.73,
            "QD": -17.2,
            "GS": 0,
            "BS": 45.85,
            "BUS_AREA": 0,
            "VM": 1.043688,
            "VA": -24.235922,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5365,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.061754,
            "VA": -11.4194,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5379,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.107976,
            "VA": -6.815844,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 5383,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 24.7,
            "BUS_AREA": 0,
            "VM": 1.048549,
            "VA": -24.463345,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5388,
            "TYPE": 1,
            "PD": 159.5,
            "QD": 42.0,
            "GS": 0,
            "BS": 2.3,
            "BUS_AREA": 0,
            "VM": 1.013391,
            "VA": -14.763695,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5393,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.43,
            "BUS_AREA": 0,
            "VM": 1.065867,
            "VA": -15.42107,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5395,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048137,
            "VA": -27.33134,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5400,
            "TYPE": 1,
            "PD": 241.62,
            "QD": 52.78,
            "GS": 0,
            "BS": 0.82,
            "BUS_AREA": 0,
            "VM": 1.025608,
            "VA": -14.012865,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5410,
            "TYPE": 1,
            "PD": 69.78,
            "QD": 26.0,
            "GS": 0,
            "BS": 5.18,
            "BUS_AREA": 0,
            "VM": 1.045719,
            "VA": -21.375392,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5413,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.57,
            "BUS_AREA": 0,
            "VM": 1.036008,
            "VA": -18.03631,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5417,
            "TYPE": 1,
            "PD": 32.74,
            "QD": 5.3,
            "GS": 0,
            "BS": 3.07,
            "BUS_AREA": 0,
            "VM": 1.057776,
            "VA": -12.050099,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5418,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.96,
            "BUS_AREA": 0,
            "VM": 1.037717,
            "VA": -21.273778,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5419,
            "TYPE": 1,
            "PD": 349.3,
            "QD": 144.3,
            "GS": 0,
            "BS": 0.54,
            "BUS_AREA": 0,
            "VM": 1.021201,
            "VA": -15.134475,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5420,
            "TYPE": 1,
            "PD": 56.96,
            "QD": 1.94,
            "GS": 0,
            "BS": 26.48,
            "BUS_AREA": 0,
            "VM": 1.024419,
            "VA": -22.859247,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5421,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.92,
            "BUS_AREA": 0,
            "VM": 0.998945,
            "VA": -15.122174,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5441,
            "TYPE": 1,
            "PD": 138.01,
            "QD": 34.55,
            "GS": 0,
            "BS": 8.44,
            "BUS_AREA": 0,
            "VM": 1.037781,
            "VA": -2.820227,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5455,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.27,
            "BUS_AREA": 0,
            "VM": 1.042465,
            "VA": -7.991918,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5458,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.09,
            "BUS_AREA": 0,
            "VM": 1.038913,
            "VA": -21.424694,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5460,
            "TYPE": 1,
            "PD": -15.89,
            "QD": -6.42,
            "GS": 0,
            "BS": 38.657071,
            "BUS_AREA": 0,
            "VM": 0.992989,
            "VA": -17.9255,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5461,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.06213,
            "VA": -18.41436,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5469,
            "TYPE": 1,
            "PD": 106.6,
            "QD": -18.8,
            "GS": 0,
            "BS": 4.1,
            "BUS_AREA": 0,
            "VM": 1.067374,
            "VA": -38.727555,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5477,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 18.02,
            "BUS_AREA": 0,
            "VM": 1.075392,
            "VA": -26.166931,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5481,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.063711,
            "VA": -8.933875,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5482,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.044486,
            "VA": -7.317519,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5486,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.059636,
            "VA": 4.495854,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5488,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041881,
            "VA": -29.8855,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5490,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.068845,
            "VA": -15.202054,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5502,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.58,
            "BUS_AREA": 0,
            "VM": 1.038483,
            "VA": -20.512891,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5519,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.98,
            "BUS_AREA": 0,
            "VM": 1.048798,
            "VA": -24.5238,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5522,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.18,
            "BUS_AREA": 0,
            "VM": 1.068862,
            "VA": 0.701223,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5525,
            "TYPE": 1,
            "PD": 236.33,
            "QD": 59.35,
            "GS": 0,
            "BS": 18.71,
            "BUS_AREA": 0,
            "VM": 1.03913,
            "VA": -14.017648,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5529,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.36,
            "BUS_AREA": 0,
            "VM": 1.037801,
            "VA": -2.820407,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5533,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.038212,
            "VA": -13.663692,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5546,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.05378,
            "VA": -23.67431,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5550,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 10.83,
            "BUS_AREA": 0,
            "VM": 1.051152,
            "VA": -25.756092,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5564,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.04123,
            "VA": -12.598948,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5567,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.59,
            "BUS_AREA": 0,
            "VM": 1.017813,
            "VA": -18.930548,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5571,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.01,
            "BUS_AREA": 0,
            "VM": 1.036516,
            "VA": -22.481578,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5573,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.94,
            "BUS_AREA": 0,
            "VM": 1.05903,
            "VA": -23.279891,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5574,
            "TYPE": 1,
            "PD": 99.7,
            "QD": 6.0,
            "GS": 0,
            "BS": 2.06,
            "BUS_AREA": 0,
            "VM": 1.03922,
            "VA": -11.857544,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5586,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.057299,
            "VA": 2.403578,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5589,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 173.904854,
            "BUS_AREA": 0,
            "VM": 1.034874,
            "VA": -30.808253,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5610,
            "TYPE": 1,
            "PD": 99.5,
            "QD": 9.2,
            "GS": 0,
            "BS": 27.55,
            "BUS_AREA": 0,
            "VM": 1.045824,
            "VA": -24.167858,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5616,
            "TYPE": 1,
            "PD": 225.2,
            "QD": 35.2,
            "GS": 0,
            "BS": 11.99,
            "BUS_AREA": 0,
            "VM": 1.076287,
            "VA": -35.225281,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5627,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.53,
            "BUS_AREA": 0,
            "VM": 1.030337,
            "VA": -32.491502,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5630,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 11.52,
            "BUS_AREA": 0,
            "VM": 1.043599,
            "VA": -4.085534,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5641,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.98,
            "BUS_AREA": 0,
            "VM": 1.049836,
            "VA": -26.047052,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5648,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 115.528858,
            "BUS_AREA": 0,
            "VM": 0.995233,
            "VA": -13.451687,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5653,
            "TYPE": 1,
            "PD": 96.59,
            "QD": 7.28,
            "GS": 0,
            "BS": 2.52,
            "BUS_AREA": 0,
            "VM": 1.045504,
            "VA": -7.661043,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5658,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.017689,
            "VA": -23.66504,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5664,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.070507,
            "VA": 0.956534,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5666,
            "TYPE": 1,
            "PD": 124.8,
            "QD": 34.7,
            "GS": 0,
            "BS": 3.66,
            "BUS_AREA": 0,
            "VM": 1.046065,
            "VA": -10.74401,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5686,
            "TYPE": 1,
            "PD": 52.26,
            "QD": 19.6,
            "GS": 0,
            "BS": 2.64,
            "BUS_AREA": 0,
            "VM": 1.030503,
            "VA": -10.223727,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5688,
            "TYPE": 1,
            "PD": 14.12,
            "QD": 5.2,
            "GS": 0,
            "BS": 1.44,
            "BUS_AREA": 0,
            "VM": 1.033877,
            "VA": -8.079704,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5691,
            "TYPE": 1,
            "PD": 195.1,
            "QD": -14.2,
            "GS": 0,
            "BS": 12.89,
            "BUS_AREA": 0,
            "VM": 1.061392,
            "VA": -45.226837,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5695,
            "TYPE": 1,
            "PD": 142.8,
            "QD": 20.3,
            "GS": 0,
            "BS": 6.77,
            "BUS_AREA": 0,
            "VM": 1.047646,
            "VA": -27.137982,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5699,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.59,
            "BUS_AREA": 0,
            "VM": 1.049081,
            "VA": -6.522248,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5709,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.027078,
            "VA": -8.525839,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5712,
            "TYPE": 1,
            "PD": 183.07,
            "QD": 44.65,
            "GS": 0,
            "BS": 2.77,
            "BUS_AREA": 0,
            "VM": 1.0445,
            "VA": -4.578143,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5720,
            "TYPE": 1,
            "PD": 337.6,
            "QD": -15.4,
            "GS": 0,
            "BS": 6.27,
            "BUS_AREA": 0,
            "VM": 1.045667,
            "VA": -24.989207,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5723,
            "TYPE": 1,
            "PD": 141.2,
            "QD": 45.4,
            "GS": 0,
            "BS": 7.55,
            "BUS_AREA": 0,
            "VM": 1.045129,
            "VA": -9.640756,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5735,
            "TYPE": 1,
            "PD": 161.3,
            "QD": 10.04,
            "GS": 0,
            "BS": 4.38,
            "BUS_AREA": 0,
            "VM": 1.060348,
            "VA": -26.902429,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5738,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 8.13,
            "BUS_AREA": 0,
            "VM": 1.013795,
            "VA": -10.544291,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5743,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.28,
            "BUS_AREA": 0,
            "VM": 1.052165,
            "VA": -24.123493,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5753,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.81,
            "BUS_AREA": 0,
            "VM": 1.033984,
            "VA": -3.213627,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5764,
            "TYPE": 1,
            "PD": 99.4,
            "QD": 4.3,
            "GS": 0,
            "BS": 3.69,
            "BUS_AREA": 0,
            "VM": 1.034962,
            "VA": -25.335623,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5781,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.0396,
            "VA": -11.754534,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5789,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.35,
            "BUS_AREA": 0,
            "VM": 1.005562,
            "VA": -16.021128,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5799,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.38,
            "BUS_AREA": 0,
            "VM": 1.043907,
            "VA": -32.265811,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5803,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.35,
            "BUS_AREA": 0,
            "VM": 1.043774,
            "VA": -14.004171,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5814,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.044051,
            "VA": -11.822108,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5836,
            "TYPE": 1,
            "PD": 244.09,
            "QD": 48.92,
            "GS": 0,
            "BS": 5.96,
            "BUS_AREA": 0,
            "VM": 1.040266,
            "VA": -12.0279,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5837,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 132.04744,
            "BUS_AREA": 0,
            "VM": 1.019818,
            "VA": -10.148769,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5853,
            "TYPE": 1,
            "PD": 122.5,
            "QD": 38.9,
            "GS": 0,
            "BS": 0.84,
            "BUS_AREA": 0,
            "VM": 1.042789,
            "VA": -7.464608,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5856,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.038417,
            "VA": -11.615407,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5857,
            "TYPE": 1,
            "PD": 78.39,
            "QD": 21.2,
            "GS": 0,
            "BS": 0.97,
            "BUS_AREA": 0,
            "VM": 1.057665,
            "VA": -21.071135,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5881,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.065605,
            "VA": -10.395605,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5891,
            "TYPE": 1,
            "PD": 14.02,
            "QD": 5.5,
            "GS": 0,
            "BS": 3.3,
            "BUS_AREA": 0,
            "VM": 1.036617,
            "VA": -12.108533,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5907,
            "TYPE": 1,
            "PD": 186.1,
            "QD": 14.8,
            "GS": 0,
            "BS": 17.28,
            "BUS_AREA": 0,
            "VM": 1.046917,
            "VA": -8.47729,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5918,
            "TYPE": 1,
            "PD": 73.83,
            "QD": 16.41,
            "GS": 0,
            "BS": 15.77,
            "BUS_AREA": 0,
            "VM": 1.053364,
            "VA": -25.787722,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5926,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.98,
            "BUS_AREA": 0,
            "VM": 1.072067,
            "VA": -47.920607,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5935,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.75,
            "BUS_AREA": 0,
            "VM": 1.065025,
            "VA": -22.144776,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5940,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.030075,
            "VA": -14.582177,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5944,
            "TYPE": 1,
            "PD": 71.88,
            "QD": 21.7,
            "GS": 0,
            "BS": 9.63,
            "BUS_AREA": 0,
            "VM": 1.059622,
            "VA": -25.872698,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5957,
            "TYPE": 1,
            "PD": 208.06,
            "QD": 36.6,
            "GS": 0,
            "BS": 3.55,
            "BUS_AREA": 0,
            "VM": 1.025527,
            "VA": -16.209872,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5971,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.070056,
            "VA": 4.938459,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 5983,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.066029,
            "VA": -14.886912,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5987,
            "TYPE": 1,
            "PD": 24.04,
            "QD": 1.68,
            "GS": 0,
            "BS": 4.02,
            "BUS_AREA": 0,
            "VM": 1.036825,
            "VA": -13.937479,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5990,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.53,
            "BUS_AREA": 0,
            "VM": 1.023107,
            "VA": -10.218557,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5993,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.75,
            "BUS_AREA": 0,
            "VM": 1.043528,
            "VA": -11.000279,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 5994,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.029184,
            "VA": -15.420668,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6010,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.35,
            "BUS_AREA": 0,
            "VM": 1.08135,
            "VA": -23.128077,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6031,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.22,
            "BUS_AREA": 0,
            "VM": 1.041572,
            "VA": -15.751421,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6036,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043738,
            "VA": -0.899698,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6041,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.53,
            "BUS_AREA": 0,
            "VM": 1.072109,
            "VA": -47.920883,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6053,
            "TYPE": 1,
            "PD": 412.1,
            "QD": 79.3,
            "GS": 0,
            "BS": 7.73,
            "BUS_AREA": 0,
            "VM": 1.058134,
            "VA": -26.592239,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6071,
            "TYPE": 1,
            "PD": 163.5,
            "QD": 35.6,
            "GS": 0,
            "BS": 4.59,
            "BUS_AREA": 0,
            "VM": 1.035726,
            "VA": -16.340255,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6101,
            "TYPE": 1,
            "PD": 103.0,
            "QD": 40.2,
            "GS": 0,
            "BS": 1.13,
            "BUS_AREA": 0,
            "VM": 1.02679,
            "VA": -10.858615,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6104,
            "TYPE": 1,
            "PD": 93.12,
            "QD": 4.99,
            "GS": 0,
            "BS": 0.18,
            "BUS_AREA": 0,
            "VM": 1.056405,
            "VA": -12.076426,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6110,
            "TYPE": 1,
            "PD": 78.59,
            "QD": 16.0,
            "GS": 0,
            "BS": 1.87,
            "BUS_AREA": 0,
            "VM": 1.056871,
            "VA": -35.945281,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6112,
            "TYPE": 1,
            "PD": 45.28,
            "QD": 15.27,
            "GS": 0,
            "BS": 7.88,
            "BUS_AREA": 0,
            "VM": 1.024189,
            "VA": -9.306431,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6114,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 8.78,
            "BUS_AREA": 0,
            "VM": 1.048769,
            "VA": -10.298802,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6115,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.18,
            "BUS_AREA": 0,
            "VM": 1.02848,
            "VA": -11.273668,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6119,
            "TYPE": 1,
            "PD": 221.25,
            "QD": 72.56,
            "GS": 0,
            "BS": 8.23,
            "BUS_AREA": 0,
            "VM": 1.039102,
            "VA": -15.995867,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6146,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.15,
            "BUS_AREA": 0,
            "VM": 1.028373,
            "VA": -12.079992,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6151,
            "TYPE": 1,
            "PD": 60.67,
            "QD": 33.2,
            "GS": 0,
            "BS": 0.31,
            "BUS_AREA": 0,
            "VM": 1.032517,
            "VA": -24.013495,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6153,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.988112,
            "VA": -14.90068,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6163,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.96,
            "BUS_AREA": 0,
            "VM": 1.036223,
            "VA": -21.959198,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6168,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040343,
            "VA": -13.438292,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6178,
            "TYPE": 1,
            "PD": 91.0,
            "QD": 28.4,
            "GS": 0,
            "BS": 10.57,
            "BUS_AREA": 0,
            "VM": 1.040244,
            "VA": -24.602196,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6194,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.14,
            "BUS_AREA": 0,
            "VM": 1.026211,
            "VA": -16.329018,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6199,
            "TYPE": 1,
            "PD": -4.82,
            "QD": -0.88,
            "GS": 0,
            "BS": 224.85,
            "BUS_AREA": 0,
            "VM": 1.072632,
            "VA": -12.599054,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6203,
            "TYPE": 1,
            "PD": 14.02,
            "QD": 5.6,
            "GS": 0,
            "BS": 2.34,
            "BUS_AREA": 0,
            "VM": 1.070264,
            "VA": -27.353716,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6206,
            "TYPE": 1,
            "PD": -7.62,
            "QD": -2.52,
            "GS": 0,
            "BS": 33.197994,
            "BUS_AREA": 0,
            "VM": 1.037591,
            "VA": 0.03956,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6219,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.22,
            "BUS_AREA": 0,
            "VM": 1.033837,
            "VA": -12.746776,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6220,
            "TYPE": 1,
            "PD": 231.9,
            "QD": 27.6,
            "GS": 0,
            "BS": 0.36,
            "BUS_AREA": 0,
            "VM": 1.055297,
            "VA": -22.931727,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6224,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 58.990785,
            "BUS_AREA": 0,
            "VM": 1.000545,
            "VA": -12.907246,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6231,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 11.5,
            "BUS_AREA": 0,
            "VM": 1.034263,
            "VA": -8.032463,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6232,
            "TYPE": 1,
            "PD": 49.25,
            "QD": 12.0,
            "GS": 0,
            "BS": 7.28,
            "BUS_AREA": 0,
            "VM": 1.042941,
            "VA": -25.794518,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6240,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.31,
            "BUS_AREA": 0,
            "VM": 1.075696,
            "VA": -34.242457,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6246,
            "TYPE": 1,
            "PD": 1769.94,
            "QD": -353.95,
            "GS": 0,
            "BS": 62.59,
            "BUS_AREA": 0,
            "VM": 1.045739,
            "VA": -36.412972,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6252,
            "TYPE": 1,
            "PD": 164.7,
            "QD": 44.5,
            "GS": 0,
            "BS": 3.67,
            "BUS_AREA": 0,
            "VM": 1.020382,
            "VA": -29.885564,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6253,
            "TYPE": 1,
            "PD": 128.8,
            "QD": 29.3,
            "GS": 0,
            "BS": 26.74,
            "BUS_AREA": 0,
            "VM": 1.04318,
            "VA": -25.753603,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6267,
            "TYPE": 1,
            "PD": 91.3,
            "QD": 18.1,
            "GS": 0,
            "BS": 3.05,
            "BUS_AREA": 0,
            "VM": 1.041192,
            "VA": -24.394509,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6271,
            "TYPE": 1,
            "PD": 3.7,
            "QD": 2.6,
            "GS": 0,
            "BS": 4.45,
            "BUS_AREA": 0,
            "VM": 1.054472,
            "VA": -20.10439,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6290,
            "TYPE": 1,
            "PD": 47.65,
            "QD": 20.4,
            "GS": 0,
            "BS": 3.63,
            "BUS_AREA": 0,
            "VM": 1.062557,
            "VA": -12.82926,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6291,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.040598,
            "VA": -23.840293,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6306,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.13,
            "BUS_AREA": 0,
            "VM": 1.077228,
            "VA": -24.297873,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6308,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.044666,
            "VA": -25.545467,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6313,
            "TYPE": 1,
            "PD": 48.95,
            "QD": 14.9,
            "GS": 0,
            "BS": 4.04,
            "BUS_AREA": 0,
            "VM": 1.033893,
            "VA": -23.915745,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6331,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.052181,
            "VA": -0.845895,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6332,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.062214,
            "VA": -11.259336,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6337,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 8.26,
            "BUS_AREA": 0,
            "VM": 1.090736,
            "VA": -9.663194,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6351,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.064446,
            "VA": -16.194964,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6357,
            "TYPE": 1,
            "PD": 430.8,
            "QD": 107.9,
            "GS": 0,
            "BS": 11.64,
            "BUS_AREA": 0,
            "VM": 0.986449,
            "VA": -24.787083,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6368,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043835,
            "VA": -8.297319,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6371,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.35,
            "BUS_AREA": 0,
            "VM": 1.04624,
            "VA": -0.834636,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6376,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.046714,
            "VA": -0.304027,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6382,
            "TYPE": 1,
            "PD": 75.43,
            "QD": 10.49,
            "GS": 0,
            "BS": 7.91,
            "BUS_AREA": 0,
            "VM": 1.042008,
            "VA": -9.653397,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6384,
            "TYPE": 1,
            "PD": 159.9,
            "QD": 47.4,
            "GS": 0,
            "BS": 3.65,
            "BUS_AREA": 0,
            "VM": 1.042953,
            "VA": -1.650086,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6405,
            "TYPE": 1,
            "PD": 76.48,
            "QD": 19.8,
            "GS": 0,
            "BS": 5.41,
            "BUS_AREA": 0,
            "VM": 1.016603,
            "VA": -16.051975,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6416,
            "TYPE": 1,
            "PD": 67.67,
            "QD": 16.4,
            "GS": 0,
            "BS": 3.7,
            "BUS_AREA": 0,
            "VM": 1.044399,
            "VA": -9.544276,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6426,
            "TYPE": 1,
            "PD": 10.21,
            "QD": 3.8,
            "GS": 0,
            "BS": 4.6,
            "BUS_AREA": 0,
            "VM": 1.054991,
            "VA": 1.525091,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6427,
            "TYPE": 1,
            "PD": 83.19,
            "QD": 22.9,
            "GS": 0,
            "BS": 28.5,
            "BUS_AREA": 0,
            "VM": 1.00477,
            "VA": -13.123224,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6429,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.039574,
            "VA": -18.343476,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6430,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.03,
            "BUS_AREA": 0,
            "VM": 1.052192,
            "VA": -28.928753,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6450,
            "TYPE": 1,
            "PD": 5.51,
            "QD": 2.1,
            "GS": 0,
            "BS": 1.92,
            "BUS_AREA": 0,
            "VM": 1.010198,
            "VA": -10.933937,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6455,
            "TYPE": 1,
            "PD": 20.52,
            "QD": 13.3,
            "GS": 0,
            "BS": 0.17,
            "BUS_AREA": 0,
            "VM": 1.038267,
            "VA": -22.056487,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6472,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.93,
            "BUS_AREA": 0,
            "VM": 1.042806,
            "VA": -24.004462,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6474,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.06557,
            "VA": -7.808697,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6475,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 149.047157,
            "BUS_AREA": 0,
            "VM": 1.026549,
            "VA": -8.701988,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6478,
            "TYPE": 1,
            "PD": 141.2,
            "QD": 34.8,
            "GS": 0,
            "BS": 2.37,
            "BUS_AREA": 0,
            "VM": 1.012128,
            "VA": -14.390515,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6486,
            "TYPE": 1,
            "PD": 31.74,
            "QD": 17.4,
            "GS": 0,
            "BS": 0.89,
            "BUS_AREA": 0,
            "VM": 1.048545,
            "VA": -3.989815,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6495,
            "TYPE": 1,
            "PD": 49.66,
            "QD": 12.3,
            "GS": 0,
            "BS": 2.2,
            "BUS_AREA": 0,
            "VM": 1.043059,
            "VA": -21.768062,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6510,
            "TYPE": 1,
            "PD": 88.2,
            "QD": 26.7,
            "GS": 0,
            "BS": 8.91,
            "BUS_AREA": 0,
            "VM": 1.050118,
            "VA": -26.338765,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6516,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.052452,
            "VA": -3.60194,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6521,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.3,
            "BUS_AREA": 0,
            "VM": 1.046651,
            "VA": -4.738353,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6532,
            "TYPE": 1,
            "PD": 120.69,
            "QD": 18.1,
            "GS": 0,
            "BS": 15.46,
            "BUS_AREA": 0,
            "VM": 1.075728,
            "VA": -31.435419,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6552,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048796,
            "VA": -21.140924,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6555,
            "TYPE": 1,
            "PD": -37.81,
            "QD": -21.64,
            "GS": 0,
            "BS": 83.362314,
            "BUS_AREA": 0,
            "VM": 1.008884,
            "VA": -43.693382,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6556,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.61,
            "BUS_AREA": 0,
            "VM": 1.052054,
            "VA": -12.679594,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6563,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 8.94,
            "BUS_AREA": 0,
            "VM": 1.040617,
            "VA": -24.64966,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6565,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.05,
            "BUS_AREA": 0,
            "VM": 1.033616,
            "VA": -7.247992,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6570,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 32.43,
            "BUS_AREA": 0,
            "VM": 1.045563,
            "VA": -20.766442,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6581,
            "TYPE": 1,
            "PD": 153.8,
            "QD": 23.4,
            "GS": 0,
            "BS": 87.73,
            "BUS_AREA": 0,
            "VM": 1.042943,
            "VA": -2.447442,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6612,
            "TYPE": 1,
            "PD": 41.14,
            "QD": 15.25,
            "GS": 0,
            "BS": 3.96,
            "BUS_AREA": 0,
            "VM": 1.047964,
            "VA": -31.701384,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6616,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.06,
            "BUS_AREA": 0,
            "VM": 1.044855,
            "VA": -15.904052,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6619,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 10.67,
            "BUS_AREA": 0,
            "VM": 1.050275,
            "VA": -15.385558,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6624,
            "TYPE": 1,
            "PD": -37.33,
            "QD": -11.88,
            "GS": 0,
            "BS": 145.18,
            "BUS_AREA": 0,
            "VM": 1.058707,
            "VA": 4.26077,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6629,
            "TYPE": 1,
            "PD": 62.63,
            "QD": 16.3,
            "GS": 0,
            "BS": 2.03,
            "BUS_AREA": 0,
            "VM": 1.054419,
            "VA": -11.400101,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6630,
            "TYPE": 1,
            "PD": 134.1,
            "QD": 24.8,
            "GS": 0,
            "BS": 13.73,
            "BUS_AREA": 0,
            "VM": 1.039511,
            "VA": -24.152951,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6636,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.31,
            "BUS_AREA": 0,
            "VM": 1.036596,
            "VA": 0.577218,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6638,
            "TYPE": 1,
            "PD": 61.65,
            "QD": 10.24,
            "GS": 0,
            "BS": 3.48,
            "BUS_AREA": 0,
            "VM": 1.020424,
            "VA": -14.95076,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6639,
            "TYPE": 1,
            "PD": 388.04,
            "QD": 52.61,
            "GS": 0,
            "BS": 2.87,
            "BUS_AREA": 0,
            "VM": 1.050408,
            "VA": -2.453064,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6648,
            "TYPE": 1,
            "PD": -26.03,
            "QD": -0.84,
            "GS": 0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.06183,
            "VA": -11.406171,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6664,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 10.68,
            "BUS_AREA": 0,
            "VM": 1.06971,
            "VA": -46.294482,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6675,
            "TYPE": 1,
            "PD": 37.94,
            "QD": 7.5,
            "GS": 0,
            "BS": 11.89,
            "BUS_AREA": 0,
            "VM": 1.035344,
            "VA": -23.290216,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6684,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.84,
            "BUS_AREA": 0,
            "VM": 1.044665,
            "VA": -25.545459,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6691,
            "TYPE": 1,
            "PD": 42.55,
            "QD": 12.5,
            "GS": 0,
            "BS": 1.26,
            "BUS_AREA": 0,
            "VM": 1.083988,
            "VA": -34.063221,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6692,
            "TYPE": 1,
            "PD": 10.33,
            "QD": 3.3,
            "GS": 0,
            "BS": 4.65,
            "BUS_AREA": 0,
            "VM": 1.02441,
            "VA": -15.580999,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6697,
            "TYPE": 1,
            "PD": 309.0,
            "QD": 74.5,
            "GS": 0,
            "BS": 3.69,
            "BUS_AREA": 0,
            "VM": 1.0463,
            "VA": -37.100468,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6714,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.046238,
            "VA": -0.834605,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6723,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.58,
            "BUS_AREA": 0,
            "VM": 1.032514,
            "VA": -9.464819,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6730,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.18,
            "BUS_AREA": 0,
            "VM": 1.038253,
            "VA": -21.079078,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6734,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.061492,
            "VA": -3.472634,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6735,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.4,
            "BUS_AREA": 0,
            "VM": 1.041984,
            "VA": -1.292675,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6737,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.74,
            "BUS_AREA": 0,
            "VM": 1.021139,
            "VA": -10.532887,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6738,
            "TYPE": 1,
            "PD": -4.91,
            "QD": -2.53,
            "GS": 0,
            "BS": 120.576812,
            "BUS_AREA": 0,
            "VM": 1.029435,
            "VA": -24.781868,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6742,
            "TYPE": 1,
            "PD": 137.4,
            "QD": 23.9,
            "GS": 0,
            "BS": 7.26,
            "BUS_AREA": 0,
            "VM": 1.037902,
            "VA": -21.502542,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6744,
            "TYPE": 1,
            "PD": 244.12,
            "QD": 95.29,
            "GS": 0,
            "BS": 7.55,
            "BUS_AREA": 0,
            "VM": 1.033513,
            "VA": -10.221422,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6757,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.57,
            "BUS_AREA": 0,
            "VM": 1.040789,
            "VA": -1.178761,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6763,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.46,
            "BUS_AREA": 0,
            "VM": 1.043751,
            "VA": -24.236704,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6772,
            "TYPE": 1,
            "PD": 61.37,
            "QD": 23.2,
            "GS": 0,
            "BS": 0.22,
            "BUS_AREA": 0,
            "VM": 1.045385,
            "VA": -24.09701,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6773,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.18,
            "BUS_AREA": 0,
            "VM": 1.041981,
            "VA": -24.273746,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6785,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 8.9,
            "BUS_AREA": 0,
            "VM": 1.054082,
            "VA": -0.784591,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6791,
            "TYPE": 1,
            "PD": 46.35,
            "QD": 9.1,
            "GS": 0,
            "BS": 18.2,
            "BUS_AREA": 0,
            "VM": 1.04692,
            "VA": -25.227196,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6802,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.43,
            "BUS_AREA": 0,
            "VM": 1.034691,
            "VA": -6.054841,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6806,
            "TYPE": 1,
            "PD": 135.84,
            "QD": 15.97,
            "GS": 0,
            "BS": 4.57,
            "BUS_AREA": 0,
            "VM": 1.046591,
            "VA": -21.264934,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6807,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.006037,
            "VA": -16.618507,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6816,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.053803,
            "VA": -24.150678,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6820,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.049557,
            "VA": -6.650937,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6828,
            "TYPE": 1,
            "PD": 58.16,
            "QD": 16.5,
            "GS": 0,
            "BS": 6.24,
            "BUS_AREA": 0,
            "VM": 1.037156,
            "VA": -13.39716,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6831,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031347,
            "VA": -9.785828,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6837,
            "TYPE": 1,
            "PD": 47.75,
            "QD": 11.0,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.050311,
            "VA": -7.914424,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6842,
            "TYPE": 1,
            "PD": 98.0,
            "QD": 21.7,
            "GS": 0,
            "BS": 6.0,
            "BUS_AREA": 0,
            "VM": 1.037762,
            "VA": -8.446373,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6844,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.04,
            "BUS_AREA": 0,
            "VM": 1.015966,
            "VA": -29.284947,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6845,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.055216,
            "VA": -11.135397,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6846,
            "TYPE": 1,
            "PD": 44.35,
            "QD": 19.3,
            "GS": 0,
            "BS": 3.25,
            "BUS_AREA": 0,
            "VM": 1.053078,
            "VA": -4.617698,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6852,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.031296,
            "VA": -19.801967,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6854,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.054902,
            "VA": -11.343079,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6857,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.021411,
            "VA": -8.599284,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6880,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.36,
            "BUS_AREA": 0,
            "VM": 1.045265,
            "VA": -4.460667,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6887,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.13,
            "BUS_AREA": 0,
            "VM": 1.045229,
            "VA": -3.097099,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6888,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.039234,
            "VA": -13.670722,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6889,
            "TYPE": 1,
            "PD": -12.49,
            "QD": -5.83,
            "GS": 0,
            "BS": 6.235224,
            "BUS_AREA": 0,
            "VM": 1.040018,
            "VA": 2.414551,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6891,
            "TYPE": 1,
            "PD": 135.61,
            "QD": 26.86,
            "GS": 0,
            "BS": 1.93,
            "BUS_AREA": 0,
            "VM": 1.042154,
            "VA": -14.327292,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6897,
            "TYPE": 1,
            "PD": 176.8,
            "QD": 39.4,
            "GS": 0,
            "BS": 28.24,
            "BUS_AREA": 0,
            "VM": 1.05642,
            "VA": -16.592196,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6901,
            "TYPE": 1,
            "PD": -37.84,
            "QD": -19.23,
            "GS": 0,
            "BS": 28.140258,
            "BUS_AREA": 0,
            "VM": 1.010989,
            "VA": -32.14614,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6908,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.01,
            "BUS_AREA": 0,
            "VM": 1.037832,
            "VA": -40.113954,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6909,
            "TYPE": 1,
            "PD": 122.5,
            "QD": 8.7,
            "GS": 0,
            "BS": 15.85,
            "BUS_AREA": 0,
            "VM": 1.036123,
            "VA": -23.128738,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6921,
            "TYPE": 1,
            "PD": -37.34,
            "QD": -13.33,
            "GS": 0,
            "BS": 251.529665,
            "BUS_AREA": 0,
            "VM": 1.036075,
            "VA": -1.608828,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6922,
            "TYPE": 1,
            "PD": 113.6,
            "QD": 44.7,
            "GS": 0,
            "BS": 1.91,
            "BUS_AREA": 0,
            "VM": 1.036504,
            "VA": -8.622098,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6926,
            "TYPE": 1,
            "PD": 124.5,
            "QD": 101.4,
            "GS": 0,
            "BS": 0.53,
            "BUS_AREA": 0,
            "VM": 1.033188,
            "VA": -12.416059,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6940,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 10.46,
            "BUS_AREA": 0,
            "VM": 1.057214,
            "VA": -27.586432,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6947,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.051367,
            "VA": -3.749893,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6952,
            "TYPE": 1,
            "PD": 180.9,
            "QD": 33.2,
            "GS": 0,
            "BS": 29.17,
            "BUS_AREA": 0,
            "VM": 1.074941,
            "VA": -25.158601,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6954,
            "TYPE": 1,
            "PD": 18.12,
            "QD": 10.0,
            "GS": 0,
            "BS": 1.03,
            "BUS_AREA": 0,
            "VM": 1.033937,
            "VA": -20.057453,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6961,
            "TYPE": 1,
            "PD": 56.56,
            "QD": 18.4,
            "GS": 0,
            "BS": 3.29,
            "BUS_AREA": 0,
            "VM": 1.046702,
            "VA": -0.041292,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6969,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.059486,
            "VA": -23.158005,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6982,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.036531,
            "VA": -20.798066,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6989,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.91,
            "BUS_AREA": 0,
            "VM": 1.046262,
            "VA": -24.006134,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 6990,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.54,
            "BUS_AREA": 0,
            "VM": 1.049424,
            "VA": -24.091607,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7014,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.3,
            "BUS_AREA": 0,
            "VM": 1.042775,
            "VA": -2.603788,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7019,
            "TYPE": 1,
            "PD": 52.56,
            "QD": 12.8,
            "GS": 0,
            "BS": 2.87,
            "BUS_AREA": 0,
            "VM": 1.042599,
            "VA": -25.81851,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7021,
            "TYPE": 1,
            "PD": 226.8,
            "QD": 53.3,
            "GS": 0,
            "BS": 3.26,
            "BUS_AREA": 0,
            "VM": 1.00593,
            "VA": -17.187001,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7030,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.19,
            "BUS_AREA": 0,
            "VM": 1.065574,
            "VA": -7.808728,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7036,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.041241,
            "VA": -12.591424,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7042,
            "TYPE": 1,
            "PD": 220.98,
            "QD": 91.0,
            "GS": 0,
            "BS": 1.16,
            "BUS_AREA": 0,
            "VM": 1.05498,
            "VA": -30.089269,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7047,
            "TYPE": 1,
            "PD": 339.9,
            "QD": 70.5,
            "GS": 0,
            "BS": 28.91,
            "BUS_AREA": 0,
            "VM": 1.036489,
            "VA": -21.901119,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7049,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.049669,
            "VA": -14.344403,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7050,
            "TYPE": 1,
            "PD": 120.0,
            "QD": 26.0,
            "GS": 0,
            "BS": 22.01,
            "BUS_AREA": 0,
            "VM": 1.037777,
            "VA": -21.239311,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7052,
            "TYPE": 1,
            "PD": 111.0,
            "QD": 36.6,
            "GS": 0,
            "BS": 2.21,
            "BUS_AREA": 0,
            "VM": 1.047794,
            "VA": -12.393218,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7056,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.006597,
            "VA": -4.279873,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7069,
            "TYPE": 1,
            "PD": 258.79,
            "QD": 42.82,
            "GS": 0,
            "BS": 9.28,
            "BUS_AREA": 0,
            "VM": 1.041721,
            "VA": -7.971411,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7070,
            "TYPE": 1,
            "PD": 142.9,
            "QD": 25.8,
            "GS": 0,
            "BS": 24.18,
            "BUS_AREA": 0,
            "VM": 1.051529,
            "VA": -13.392684,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7076,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.36,
            "BUS_AREA": 0,
            "VM": 1.032543,
            "VA": -12.400826,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7092,
            "TYPE": 1,
            "PD": 44.65,
            "QD": 8.8,
            "GS": 0,
            "BS": 20.17,
            "BUS_AREA": 0,
            "VM": 1.048118,
            "VA": -25.098572,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7098,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.17,
            "BUS_AREA": 0,
            "VM": 1.040402,
            "VA": -2.260554,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7115,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.008722,
            "VA": -16.289324,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7119,
            "TYPE": 1,
            "PD": 149.53,
            "QD": 34.9,
            "GS": 0,
            "BS": 8.9,
            "BUS_AREA": 0,
            "VM": 1.011547,
            "VA": -16.3375,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7124,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 16.73,
            "BUS_AREA": 0,
            "VM": 1.071843,
            "VA": -27.185513,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7129,
            "TYPE": 1,
            "PD": 33.34,
            "QD": 5.0,
            "GS": 0,
            "BS": 0.38,
            "BUS_AREA": 0,
            "VM": 1.03765,
            "VA": -2.840915,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7132,
            "TYPE": 1,
            "PD": 222.0,
            "QD": 90.5,
            "GS": 0,
            "BS": 0.16,
            "BUS_AREA": 0,
            "VM": 1.017449,
            "VA": -15.909765,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7133,
            "TYPE": 1,
            "PD": 102.3,
            "QD": 19.0,
            "GS": 0,
            "BS": 1.84,
            "BUS_AREA": 0,
            "VM": 1.034901,
            "VA": -14.267058,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7144,
            "TYPE": 1,
            "PD": 8.48,
            "QD": -1.82,
            "GS": 0,
            "BS": 0.37,
            "BUS_AREA": 0,
            "VM": 1.03015,
            "VA": -13.008541,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7148,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 10.89,
            "BUS_AREA": 0,
            "VM": 1.050811,
            "VA": -23.312468,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7159,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.059575,
            "VA": 4.500856,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7162,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.48,
            "BUS_AREA": 0,
            "VM": 1.051693,
            "VA": -13.395189,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7163,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.9,
            "BUS_AREA": 0,
            "VM": 1.04999,
            "VA": -24.866445,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7164,
            "TYPE": 1,
            "PD": -18.6,
            "QD": -6.72,
            "GS": 0,
            "BS": 152.683271,
            "BUS_AREA": 0,
            "VM": 1.027379,
            "VA": -22.063848,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7165,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.26,
            "BUS_AREA": 0,
            "VM": 1.071048,
            "VA": -34.202221,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7178,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.45,
            "BUS_AREA": 0,
            "VM": 1.017469,
            "VA": -14.250696,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7183,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.107733,
            "VA": -6.868685,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 7202,
            "TYPE": 1,
            "PD": 18.62,
            "QD": 6.1,
            "GS": 0,
            "BS": 2.0,
            "BUS_AREA": 0,
            "VM": 1.050711,
            "VA": -3.937783,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7209,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.051113,
            "VA": -6.533675,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7222,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.0,
            "BUS_AREA": 0,
            "VM": 1.068964,
            "VA": -23.827934,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7226,
            "TYPE": 1,
            "PD": 144.0,
            "QD": 31.3,
            "GS": 0,
            "BS": 3.18,
            "BUS_AREA": 0,
            "VM": 1.022196,
            "VA": -15.530828,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7231,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.039985,
            "VA": -11.495627,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7253,
            "TYPE": 1,
            "PD": 7.51,
            "QD": 3.1,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.048698,
            "VA": -2.446191,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7256,
            "TYPE": 1,
            "PD": 392.25,
            "QD": 92.02,
            "GS": 0,
            "BS": 9.45,
            "BUS_AREA": 0,
            "VM": 1.022568,
            "VA": -35.394958,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7259,
            "TYPE": 1,
            "PD": 82.39,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.15,
            "BUS_AREA": 0,
            "VM": 1.06537,
            "VA": -7.876917,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7264,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.42,
            "BUS_AREA": 0,
            "VM": 1.042846,
            "VA": -10.973594,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7266,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.12,
            "BUS_AREA": 0,
            "VM": 1.032954,
            "VA": -5.485507,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7267,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.010817,
            "VA": -7.692119,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7273,
            "TYPE": 1,
            "PD": 219.6,
            "QD": 36.4,
            "GS": 0,
            "BS": 17.89,
            "BUS_AREA": 0,
            "VM": 1.042886,
            "VA": -24.322652,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7274,
            "TYPE": 1,
            "PD": 54.93,
            "QD": 16.5,
            "GS": 0,
            "BS": 6.75,
            "BUS_AREA": 0,
            "VM": 1.040156,
            "VA": -3.899721,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7282,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.034538,
            "VA": -4.68119,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7284,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.094644,
            "VA": -0.869931,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7289,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 26.5,
            "BUS_AREA": 0,
            "VM": 1.054049,
            "VA": -6.174395,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7309,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.32,
            "BUS_AREA": 0,
            "VM": 1.054902,
            "VA": -11.343079,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7316,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.09,
            "BUS_AREA": 0,
            "VM": 1.044717,
            "VA": -7.284069,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7325,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.41,
            "BUS_AREA": 0,
            "VM": 1.052061,
            "VA": -12.679657,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7327,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.043172,
            "VA": -18.073929,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7328,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.999675,
            "VA": -14.476061,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7338,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.98,
            "BUS_AREA": 0,
            "VM": 1.045891,
            "VA": -14.743514,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7341,
            "TYPE": 1,
            "PD": 37.44,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.67,
            "BUS_AREA": 0,
            "VM": 1.040136,
            "VA": -2.402429,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7342,
            "TYPE": 1,
            "PD": 169.0,
            "QD": 70.8,
            "GS": 0,
            "BS": 5.23,
            "BUS_AREA": 0,
            "VM": 1.018398,
            "VA": -16.108009,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7351,
            "TYPE": 1,
            "PD": 61.67,
            "QD": 16.3,
            "GS": 0,
            "BS": 0.05,
            "BUS_AREA": 0,
            "VM": 1.037551,
            "VA": -2.8443,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7353,
            "TYPE": 1,
            "PD": 127.3,
            "QD": 26.7,
            "GS": 0,
            "BS": 7.02,
            "BUS_AREA": 0,
            "VM": 0.985936,
            "VA": -22.42059,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7361,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 14.29,
            "BUS_AREA": 0,
            "VM": 1.053815,
            "VA": -15.271705,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7367,
            "TYPE": 1,
            "PD": 1.5,
            "QD": 0.4,
            "GS": 0,
            "BS": 0.15,
            "BUS_AREA": 0,
            "VM": 1.028631,
            "VA": -18.905659,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7373,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.81,
            "BUS_AREA": 0,
            "VM": 1.071954,
            "VA": -23.60091,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7377,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.63,
            "BUS_AREA": 0,
            "VM": 1.014168,
            "VA": -16.130077,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7380,
            "TYPE": 1,
            "PD": 105.67,
            "QD": 0.56,
            "GS": 0,
            "BS": 18.05,
            "BUS_AREA": 0,
            "VM": 0.992016,
            "VA": -14.57117,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7396,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 5.68,
            "BUS_AREA": 0,
            "VM": 1.019741,
            "VA": -19.557023,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7422,
            "TYPE": 1,
            "PD": 65.67,
            "QD": 25.6,
            "GS": 0,
            "BS": 2.34,
            "BUS_AREA": 0,
            "VM": 1.033674,
            "VA": -10.805957,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7437,
            "TYPE": 1,
            "PD": 18.32,
            "QD": 5.3,
            "GS": 0,
            "BS": 7.32,
            "BUS_AREA": 0,
            "VM": 1.04383,
            "VA": -25.64578,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7438,
            "TYPE": 1,
            "PD": 121.3,
            "QD": 20.7,
            "GS": 0,
            "BS": 2.39,
            "BUS_AREA": 0,
            "VM": 1.035924,
            "VA": -12.727575,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7464,
            "TYPE": 1,
            "PD": 197.65,
            "QD": 28.23,
            "GS": 0,
            "BS": 5.87,
            "BUS_AREA": 0,
            "VM": 1.041056,
            "VA": -12.617278,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7466,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.057257,
            "VA": -34.871885,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7471,
            "TYPE": 1,
            "PD": -18.95,
            "QD": -6.93,
            "GS": 0,
            "BS": 33.11439,
            "BUS_AREA": 0,
            "VM": 1.020554,
            "VA": -6.279485,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7473,
            "TYPE": 1,
            "PD": 113.44,
            "QD": 71.42,
            "GS": 0,
            "BS": 11.08,
            "BUS_AREA": 0,
            "VM": 1.035336,
            "VA": -16.025005,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7474,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.027108,
            "VA": -14.200631,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7485,
            "TYPE": 1,
            "PD": 44.35,
            "QD": 10.8,
            "GS": 0,
            "BS": 8.72,
            "BUS_AREA": 0,
            "VM": 1.042606,
            "VA": -25.826706,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7491,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 4.29,
            "BUS_AREA": 0,
            "VM": 1.012242,
            "VA": -21.474958,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7495,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.035256,
            "VA": -15.196734,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7507,
            "TYPE": 1,
            "PD": 4.0,
            "QD": 0.8,
            "GS": 0,
            "BS": 17.65,
            "BUS_AREA": 0,
            "VM": 1.04914,
            "VA": -24.08765,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7513,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 38.549494,
            "BUS_AREA": 0,
            "VM": 0.993009,
            "VA": -15.030612,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7519,
            "TYPE": 1,
            "PD": 97.97,
            "QD": 31.8,
            "GS": 0,
            "BS": 5.02,
            "BUS_AREA": 0,
            "VM": 1.036786,
            "VA": -10.798224,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7520,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.037447,
            "VA": -9.123264,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7522,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 0.99994,
            "VA": -10.953994,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7523,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.11,
            "BUS_AREA": 0,
            "VM": 1.052161,
            "VA": -0.72038,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7530,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 31.242294,
            "BUS_AREA": 0,
            "VM": 1.046869,
            "VA": -19.820201,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7537,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 17.184121,
            "BUS_AREA": 0,
            "VM": 0.989983,
            "VA": -15.6248,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7539,
            "TYPE": 1,
            "PD": 40.85,
            "QD": 15.7,
            "GS": 0,
            "BS": 2.08,
            "BUS_AREA": 0,
            "VM": 1.053724,
            "VA": -12.373239,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7541,
            "TYPE": 1,
            "PD": 346.42,
            "QD": 89.04,
            "GS": 0,
            "BS": 43.55,
            "BUS_AREA": 0,
            "VM": 1.054084,
            "VA": -16.465783,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7571,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 13.9,
            "BUS_AREA": 0,
            "VM": 1.044943,
            "VA": -13.985525,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7576,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.5,
            "BUS_AREA": 0,
            "VM": 1.04028,
            "VA": -12.028046,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7577,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 6.69,
            "BUS_AREA": 0,
            "VM": 1.0481,
            "VA": -10.467484,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7579,
            "TYPE": 1,
            "PD": 136.9,
            "QD": 11.4,
            "GS": 0,
            "BS": 3.05,
            "BUS_AREA": 0,
            "VM": 1.048022,
            "VA": -26.50227,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7580,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.17,
            "BUS_AREA": 0,
            "VM": 1.05695,
            "VA": -11.9558,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7582,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 3.44,
            "BUS_AREA": 0,
            "VM": 1.035758,
            "VA": -24.450751,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7583,
            "TYPE": 1,
            "PD": 5.01,
            "QD": 1.8,
            "GS": 0,
            "BS": 3.68,
            "BUS_AREA": 0,
            "VM": 1.04744,
            "VA": -0.936009,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7599,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.13,
            "BUS_AREA": 0,
            "VM": 1.034704,
            "VA": -6.055108,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7624,
            "TYPE": 1,
            "PD": 32.74,
            "QD": 10.5,
            "GS": 0,
            "BS": 1.78,
            "BUS_AREA": 0,
            "VM": 1.01592,
            "VA": -20.903943,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7626,
            "TYPE": 1,
            "PD": 78.89,
            "QD": 45.6,
            "GS": 0,
            "BS": 0.04,
            "BUS_AREA": 0,
            "VM": 1.032312,
            "VA": -12.417124,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7635,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.86,
            "BUS_AREA": 0,
            "VM": 1.050003,
            "VA": -7.891572,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7640,
            "TYPE": 1,
            "PD": 68.78,
            "QD": 35.0,
            "GS": 0,
            "BS": 34.52,
            "BUS_AREA": 0,
            "VM": 1.033083,
            "VA": -6.005598,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7641,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.051427,
            "VA": -6.243524,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7647,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.1,
            "BUS_AREA": 0,
            "VM": 1.063763,
            "VA": -20.174055,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7653,
            "TYPE": 1,
            "PD": 33.94,
            "QD": 11.4,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.0368,
            "VA": -22.767059,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7663,
            "TYPE": 1,
            "PD": 37.14,
            "QD": 2.7,
            "GS": 0,
            "BS": 2.33,
            "BUS_AREA": 0,
            "VM": 1.042204,
            "VA": -11.956017,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7691,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 96.48,
            "BUS_AREA": 0,
            "VM": 1.026843,
            "VA": -3.944271,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7694,
            "TYPE": 1,
            "PD": -14.96,
            "QD": -4.7,
            "GS": 0,
            "BS": 0.04,
            "BUS_AREA": 0,
            "VM": 1.027078,
            "VA": -14.861465,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7697,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.052424,
            "VA": -3.583012,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7700,
            "TYPE": 1,
            "PD": 66.17,
            "QD": 27.4,
            "GS": 0,
            "BS": 14.12,
            "BUS_AREA": 0,
            "VM": 1.018432,
            "VA": -10.528155,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7702,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 11.68,
            "BUS_AREA": 0,
            "VM": 1.025153,
            "VA": -16.313747,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7726,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.03,
            "BUS_AREA": 0,
            "VM": 1.018323,
            "VA": -10.493485,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7738,
            "TYPE": 1,
            "PD": 31.84,
            "QD": 9.2,
            "GS": 0,
            "BS": 5.23,
            "BUS_AREA": 0,
            "VM": 1.027755,
            "VA": -21.847912,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7752,
            "TYPE": 1,
            "PD": 524.5,
            "QD": 126.0,
            "GS": 0,
            "BS": 7.45,
            "BUS_AREA": 0,
            "VM": 1.03043,
            "VA": -18.412915,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7766,
            "TYPE": 1,
            "PD": 78.89,
            "QD": 25.6,
            "GS": 0,
            "BS": 1.6,
            "BUS_AREA": 0,
            "VM": 1.033279,
            "VA": -12.689648,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7770,
            "TYPE": 1,
            "PD": 207.9,
            "QD": 32.36,
            "GS": 0,
            "BS": 8.31,
            "BUS_AREA": 0,
            "VM": 1.031073,
            "VA": -44.333742,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7772,
            "TYPE": 1,
            "PD": 223.6,
            "QD": 51.8,
            "GS": 0,
            "BS": 18.45,
            "BUS_AREA": 0,
            "VM": 1.053846,
            "VA": -25.615931,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7775,
            "TYPE": 1,
            "PD": 151.5,
            "QD": 7.9,
            "GS": 0,
            "BS": 5.0,
            "BUS_AREA": 0,
            "VM": 1.054984,
            "VA": -28.678026,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7776,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.072261,
            "VA": 6.181044,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.3,
            "VMIN": 0.7
        },
        {
            "BUS_I": 7778,
            "TYPE": 1,
            "PD": 153.0,
            "QD": 21.5,
            "GS": 0,
            "BS": 28.85,
            "BUS_AREA": 0,
            "VM": 1.057591,
            "VA": -16.510132,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7791,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.33,
            "BUS_AREA": 0,
            "VM": 1.03015,
            "VA": -12.988362,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7797,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.09,
            "BUS_AREA": 0,
            "VM": 1.051084,
            "VA": -24.096828,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7808,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.054562,
            "VA": -0.188042,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7809,
            "TYPE": 1,
            "PD": 169.5,
            "QD": 27.7,
            "GS": 0,
            "BS": 3.04,
            "BUS_AREA": 0,
            "VM": 1.024952,
            "VA": -11.538551,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7824,
            "TYPE": 1,
            "PD": 9.21,
            "QD": 3.4,
            "GS": 0,
            "BS": 2.63,
            "BUS_AREA": 0,
            "VM": 1.047756,
            "VA": -6.282298,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7831,
            "TYPE": 1,
            "PD": -17.17,
            "QD": -7.1,
            "GS": 0,
            "BS": 57.019803,
            "BUS_AREA": 0,
            "VM": 1.011199,
            "VA": -11.417611,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7840,
            "TYPE": 1,
            "PD": -19.28,
            "QD": 29.9,
            "GS": 0,
            "BS": 1.6,
            "BUS_AREA": 0,
            "VM": 1.049049,
            "VA": -2.414341,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7842,
            "TYPE": 2,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 0.0,
            "BUS_AREA": 0,
            "VM": 1.001912,
            "VA": -12.534976,
            "BASE_KV": 380,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7847,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 1.55,
            "BUS_AREA": 0,
            "VM": 1.040499,
            "VA": -8.878125,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7857,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 2.36,
            "BUS_AREA": 0,
            "VM": 1.050458,
            "VA": 0.170436,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7862,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 9.74,
            "BUS_AREA": 0,
            "VM": 1.040593,
            "VA": -21.115869,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7865,
            "TYPE": 1,
            "PD": 84.99,
            "QD": 19.6,
            "GS": 0,
            "BS": 4.32,
            "BUS_AREA": 0,
            "VM": 1.074298,
            "VA": -26.36902,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7873,
            "TYPE": 1,
            "PD": -20.94,
            "QD": -6.16,
            "GS": 0,
            "BS": 11.99,
            "BUS_AREA": 0,
            "VM": 1.021235,
            "VA": -15.229234,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7881,
            "TYPE": 1,
            "PD": 0.0,
            "QD": 0.0,
            "GS": 0,
            "BS": 7.99,
            "BUS_AREA": 0,
            "VM": 1.055617,
            "VA": -14.956341,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7883,
            "TYPE": 1,
            "PD": 47.55,
            "QD": 17.8,
            "GS": 0,
            "BS": 0.32,
            "BUS_AREA": 0,
            "VM": 1.050929,
            "VA": -28.78941,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7885,
            "TYPE": 1,
            "PD": 142.4,
            "QD": 20.0,
            "GS": 0,
            "BS": 2.42,
            "BUS_AREA": 0,
            "VM": 1.037839,
            "VA": -21.110646,
            "BASE_KV": 220,
            "ZONE": 5,
            "VMAX": 1.1,
            "VMIN": 0.9
        },
        {
            "BUS_I": 7886,
            "TYPE": 1,
            "PD": 162.5,
            "QD": 42.7,
            "GS": 0,
            "BS": 12.79,
            "BUS_AREA": 0,
            "VM": 1.018149,
            "VA": -19.303853,
            "BASE_KV": 220,
            "ZONE": 5,
